<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="Siemens-SclLib-V5-Version">V10.00.12.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">06.05.2026 13:06:46</Private>
	<Private type="Siemens-Configurator-Version">8.0.50</Private>
	<Header id="E_Test" version="1" revision="50" toolID="IEC 61850 System Configurator, Version: 8.0.50" nameStructure="IEDName">
		<Text>Cid-File for device: E_Test</Text>
		<History>
			<Hitem version="1" revision="50" when="Wednesday, May 6, 2026 1:06:46 PM" who="Licenced User:  ADMIN Machine: M_MOLAVI User: ADMIN" what="Device E_Test is exported as Edition1 CID file." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="E_Test" apName="P1">
				<Private type="Siemens-Redundant-SubnetId">1</Private>
				<Address>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP" xsi:type="tP_IP">192.168.50.119</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="6MD664 V4.8" name="E_Test" type="Siprotec-6MD66x" manufacturer="SIEMENS" configVersion="1.0">
		<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
		<Private type="Siemens-NetworkFrequency">50 Hz</Private>
		<Private type="Siemens-s7ManagerName">6MD664 V4.8</Private>
		<Private type="Siemens-IED-Id">3_IED_0</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-ModifiedDate">04/21/2026 09:16:45</Private>
		<Private type="Siemens-ModificationCounter">16</Private>
		<Private type="Siemens-CID-MainIED" />
		<Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
		<Services>
			<!--DynReportControl max="10"/-->
			<!-- present in FDIS, removed in IS, commented by SIEMENS -->
			<DynAssociation />
			<SettingGroups />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="34" maxAttributes="100" modify="true" />
			<DynDataSet max="15" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="18" />
			<GetCBValues />
			<ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
		</Services>
		<AccessPoint name="P1">
			<Server>
				<Authentication none="true" />
				<LDevice desc="Measurement" inst="MEAS" xmlns:sip4="Unknown_sip4">
					<LN0 lnClass="LLN0" inst="" lnType="IED_000000005/MEAS/LLN0" desc="General">
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl rptID="E_TestMEAS/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl rptID="E_TestMEAS/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl rptID="E_TestMEAS/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DataSet name="DataSet">
							<FCDA ldInst="CTRL" prefix="Q9" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="Q8" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="Q2" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="Q1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
						</DataSet>
						<ReportControl datSet="DataSet" rptID="E_TestMEAS/LLN0$RP$urcbA01" confRev="20001" buffered="false" bufTime="100" name="urcbA">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" />
							<RptEnabled max="1" />
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>160304190901000</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="MMXU" inst="1" lnType="IED_000000005/MEAS/MMXU1" desc="3-ph meas trans">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestMEAS/MMXU1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestMEAS/MMXU1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>160304190901000</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="Cos">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="V">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="VN">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="I">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit" />
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" inst="1" lnType="E_Test/MEAS/MMXN1" desc="MeasTran 1ph 1P">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestMEAS/MMXN1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestMEAS/MMXN1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>160304190901000</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="Current (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="Voltage (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Watt" desc="P (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VolAmpr" desc="Q (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VolAmp" desc="S (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="PwrFact" desc="cos (1ph)">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMTR" inst="1" lnType="IED_000000005/MEAS/MMTR1" desc="Energy counter">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestMEAS/MMTR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestMEAS/MMTR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>160304190901000</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp output">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
						</DOI>
						<DOI name="SupVArh" desc="Wq output">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
						</DOI>
						<DOI name="DmdWh" desc="Wp Input">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq Input">
							<SDI name="units">
								<DAI name="SIUnit" />
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="LPHD" inst="1" lnType="IED_000000005/PROT/LPHD1" desc="device">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestMEAS/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestMEAS/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="PhyNam" desc="Info" />
						<DOI name="PhyHealth" desc="State" />
						<DOI name="Proxy" desc="Proxy" />
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CTRL" xmlns:sip4="Unknown_sip4">
					<LN0 lnClass="LLN0" inst="" lnType="E_Test/CTRL/LLN0" desc="General">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbC01" confRev="0" buffered="false" bufTime="100" name="urcbC"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="100" name="urcbD"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="100" name="urcbE"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="100" name="urcbF"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="100" name="urcbG"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="100" name="urcbH"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="100" name="urcbI"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl rptID="E_TestCTRL/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="100" name="urcbJ"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl rptID="E_TestCTRL/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="100" name="brcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl rptID="E_TestCTRL/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="100" name="brcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326124827516</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="LEDRs" desc="LED acknwldgmnt">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="IED_000000005/CTRL/LPHD1" desc="device">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/LPHD1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/LPHD1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="PhyNam" desc="Info" />
						<DOI name="PhyHealth" desc="State" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="DevStr" desc="Startup">
							<!-- SIEMENS-spezifisch -->
							<DAI name="d">
								<Val>DevStr stands for either InitialStart or Resume</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD66x IED Configuration Description File</Val>
							</DAI>
						</DOI>
						<DOI name="CtlNum" desc="Test oper Nr">
							<!-- SIEMENS-spezifisch -->
							<DAI name="d">
								<Val>CtlNum stands for number of Test Operations</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD66x IED Configuration Description File</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" inst="1" lnType="E_Test/CTRL/CALH1" desc="Fault">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/CALH1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/CALH1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>210404153620012</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarms" />
						<DOI name="ErrBoard1" desc="Group alarms">
							<DAI name="d">
								<Val>ErrBoard1 stands for Error on board 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD IED Configuration Description File</Val>
							</DAI>
						</DOI>
						<DOI name="ErrBoard2" desc="Group alarms">
							<DAI name="d">
								<Val>ErrBoard2 stands for Error on board 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD IED Configuration Description File</Val>
							</DAI>
						</DOI>
						<DOI name="ErrBoard3" desc="Group alarms">
							<DAI name="d">
								<Val>ErrBoard3 stands for Error on board 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD IED Configuration Description File</Val>
							</DAI>
						</DOI>
						<DOI name="ErrBoard4" desc="Group alarms">
							<DAI name="d">
								<Val>ErrBoard4 stands for Error on board 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD IED Configuration Description File</Val>
							</DAI>
						</DOI>
						<DOI name="ErrBoard5" desc="Group alarms">
							<DAI name="d">
								<Val>ErrBoard5 stands for Error on board 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>6MD IED Configuration Description File</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GGIO" inst="1" lnType="E_Test/CTRL/GGIO1" desc="GGIO1">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/GGIO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/GGIO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326124827516</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="CB Q0 Open Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="CB Q0 Close Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="DS Q1 Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="DS Q9 Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="ES Q81 Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="ES Q82 Interlock">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="BCU L/R">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="MIMIC/DCS">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="TCS 1/2">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="Spring Charge">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="SF6 Low">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="XCBR" inst="1" lnType="IED_000000005/CTRL/Q0XCBR1" desc="CB Q0XCBR">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q0XCBR1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q0XCBR1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115041767</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="OpCnt" desc="TripComdCounter" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn" desc="Open block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls" desc="Close block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap" desc="Switch capablty">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="CSWI" inst="1" lnType="IED_000000005/CTRL/Q0CSWI1" desc="CB Q0CSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q0CSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q0CSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115041767</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>300000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="CILO" inst="1" lnType="IED_000000005/CTRL/Q0CILO1" desc="CB Q0CILO">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q0CILO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q0CILO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115041767</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open" />
						<DOI name="EnaCls" desc="Enable Close" />
					</LN>
					<LN prefix="Q1" lnClass="XSWI" inst="1" lnType="IED_000000005/CTRL/Q1XSWI1" desc="DS Q1XSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q1XSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q1XSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115100519</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="OpCnt" desc="TripComdCounter" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn" desc="Open block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls" desc="Close block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap" desc="Switch capablty">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q1" lnClass="CSWI" inst="1" lnType="IED_000000005/CTRL/Q0CSWI1" desc="DS Q1CSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q1CSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q1CSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115100519</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>300000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q1" lnClass="CILO" inst="1" lnType="IED_000000005/CTRL/Q0CILO1" desc="DS Q1CILO">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q1CILO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q1CILO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115100519</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open" />
						<DOI name="EnaCls" desc="Enable Close" />
					</LN>
					<LN prefix="Q2" lnClass="XSWI" inst="1" lnType="IED_000000005/CTRL/Q1XSWI1" desc="DS Q9XSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q2XSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q2XSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115115906</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="OpCnt" desc="TripComdCounter" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn" desc="Open block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls" desc="Close block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap" desc="Switch capablty">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q2" lnClass="CSWI" inst="1" lnType="IED_000000005/CTRL/Q0CSWI1" desc="DS Q9CSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q2CSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q2CSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115115906</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>300000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q2" lnClass="CILO" inst="1" lnType="IED_000000005/CTRL/Q0CILO1" desc="DS Q9CILO">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q2CILO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q2CILO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115115906</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open" />
						<DOI name="EnaCls" desc="Enable Close" />
					</LN>
					<LN prefix="Q8" lnClass="XSWI" inst="1" lnType="IED_000000005/CTRL/Q1XSWI1" desc="ES Q81XSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q8XSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q8XSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115130937</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="OpCnt" desc="TripComdCounter" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn" desc="Open block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls" desc="Close block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI name="stVal">
								<Val>Earthing Switch</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap" desc="Switch capablty">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q8" lnClass="CSWI" inst="1" lnType="IED_000000005/CTRL/Q0CSWI1" desc="ES Q81CSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q8CSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q8CSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115130937</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>300000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q8" lnClass="CILO" inst="1" lnType="IED_000000005/CTRL/Q0CILO1" desc="ES Q81CILO">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q8CILO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q8CILO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115130937</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open" />
						<DOI name="EnaCls" desc="Enable Close" />
					</LN>
					<LN prefix="Q9" lnClass="XSWI" inst="1" lnType="IED_000000005/CTRL/Q1XSWI1" desc="ES Q82XSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q9XSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q9XSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115146225</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="OpCnt" desc="TripComdCounter" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn" desc="Open block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls" desc="Close block">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp" desc="Switch type">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap" desc="Switch capablty">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q9" lnClass="CSWI" inst="1" lnType="IED_000000005/CTRL/Q0CSWI1" desc="ES Q82CSWI">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q9CSWI1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q9CSWI1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115146225</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Control Auth" />
						<DOI name="Pos" desc="Position">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>300000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q9" lnClass="CILO" inst="1" lnType="IED_000000005/CTRL/Q0CILO1" desc="ES Q82CILO">
						<Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl rptID="E_TestCTRL/Q9CILO1$RP$urcbA01" confRev="0" buffered="false" bufTime="100" name="urcbA"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl rptID="E_TestCTRL/Q9CILO1$RP$urcbB01" confRev="0" buffered="false" bufTime="100" name="urcbB"&gt; &lt;Private type="Siemens-PredefinedControlBlock" /&gt; &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true" /&gt; &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true" /&gt; &lt;RptEnabled max="1" /&gt; &lt;/ReportControl&gt;</Private>
						<DOI name="Mod" desc="Mode">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="State" />
						<DOI name="NamPlt" desc="Info">
							<DAI name="configRev">
								<Val>290326115146225</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="Enable Open" />
						<DOI name="EnaCls" desc="Enable Close" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="IED_000000005/PROT/LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="myPhyNam_6" />
			<DO name="PhyHealth" type="myHealth_2" />
			<DO name="Proxy" type="myProxy_8" />
		</LNodeType>
		<LNodeType id="IED_000000005/MEAS/LLN0" lnClass="LLN0">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_3" />
		</LNodeType>
		<LNodeType id="IED_000000005/MEAS/MMXU1" lnClass="MMXU">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="TotW" type="myTotW_108" />
			<DO name="TotVAr" type="myTotW_108" />
			<DO name="TotVA" type="myTotW_108" />
			<DO name="TotPF" type="myTotW_108" />
			<DO name="Hz" type="myTotW_108" />
			<DO name="PPV" type="myPPV_128" />
			<DO name="PhV" type="myPhV_147" />
			<DO name="A" type="myPhV_147" />
		</LNodeType>
		<LNodeType id="IED_000000005/MEAS/MMTR1" lnClass="MMTR">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="SupWh" type="mySupWh_201" />
			<DO name="SupVArh" type="mySupWh_201" />
			<DO name="DmdWh" type="mySupWh_201" />
			<DO name="DmdVArh" type="mySupWh_201" />
		</LNodeType>
		<LNodeType id="IED_000000005/CTRL/LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="myPhyNam_6" />
			<DO name="PhyHealth" type="myHealth_2" />
			<DO name="Proxy" type="myProxy_8" />
			<DO name="DevStr" type="myDevStr_295" />
			<DO name="CtlNum" type="myDevStr_295" />
		</LNodeType>
		<LNodeType id="IED_000000005/CTRL/Q0XCBR1" lnClass="XCBR">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="Loc" type="myProxy_8" />
			<DO name="OpCnt" type="myOpTmh_4" />
			<DO name="Pos" type="myPos_24" />
			<DO name="BlkOpn" type="myBlkOpn_25" />
			<DO name="BlkCls" type="myBlkOpn_25" />
			<DO name="CBOpCap" type="myCBOpCap_33" />
		</LNodeType>
		<LNodeType id="IED_000000005/CTRL/Q0CSWI1" lnClass="CSWI">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="Loc" type="myProxy_8" />
			<DO name="Pos" type="myPos_312" />
		</LNodeType>
		<LNodeType id="IED_000000005/CTRL/Q0CILO1" lnClass="CILO">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="EnaOpn" type="myProxy_8" />
			<DO name="EnaCls" type="myProxy_8" />
		</LNodeType>
		<LNodeType id="IED_000000005/CTRL/Q1XSWI1" lnClass="XSWI">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="Loc" type="myProxy_8" />
			<DO name="OpCnt" type="myOpTmh_4" />
			<DO name="Pos" type="myPos_24" />
			<DO name="BlkOpn" type="myBlkOpn_25" />
			<DO name="BlkCls" type="myBlkOpn_25" />
			<DO name="SwTyp" type="mySwTyp_335" />
			<DO name="SwOpCap" type="mySwOpCap_336" />
		</LNodeType>
		<LNodeType id="E_Test/MEAS/MMXN1" lnClass="MMXN">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="Amp" type="myTotW_108" />
			<DO name="Vol" type="myTotW_108" />
			<DO name="Watt" type="myTotW_108" />
			<DO name="VolAmpr" type="myTotW_108" />
			<DO name="VolAmp" type="myTotW_108" />
			<DO name="PwrFact" type="myTotW_108" />
			<DO name="Hz" type="myTotW_108" />
		</LNodeType>
		<LNodeType id="E_Test/CTRL/LLN0" lnClass="LLN0">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_3" />
			<DO name="Loc" type="myProxy_8" />
			<DO name="LEDRs" type="myLEDRs_275" />
		</LNodeType>
		<LNodeType id="E_Test/CTRL/CALH1" lnClass="CALH">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="GrAlm" type="myProxy_8" />
			<DO name="ErrBoard1" type="myErrBoard1_285" />
			<DO name="ErrBoard2" type="myErrBoard1_285" />
			<DO name="ErrBoard3" type="myErrBoard1_285" />
			<DO name="ErrBoard4" type="myErrBoard1_285" />
			<DO name="ErrBoard5" type="myErrBoard1_285" />
		</LNodeType>
		<LNodeType id="E_Test/CTRL/GGIO1" lnClass="GGIO">
			<DO name="Mod" type="myMod_0" />
			<DO name="Beh" type="myBeh_1" />
			<DO name="Health" type="myHealth_2" />
			<DO name="NamPlt" type="myNamPlt_15" />
			<DO name="SPCSO1" type="myBlkOpn_25" />
			<DO name="SPCSO2" type="myBlkOpn_25" />
			<DO name="SPCSO3" type="myBlkOpn_25" />
			<DO name="SPCSO4" type="myBlkOpn_25" />
			<DO name="SPCSO5" type="myBlkOpn_25" />
			<DO name="SPCSO6" type="myBlkOpn_25" />
			<DO name="SPCSO7" type="myBlkOpn_25" />
			<DO name="SPCSO8" type="myBlkOpn_25" />
			<DO name="SPCSO9" type="myLEDRs_275" />
			<DO name="SPCSO10" type="myBlkOpn_25" />
			<DO name="SPCSO11" type="myBlkOpn_25" />
		</LNodeType>
		<DOType id="myMod_0" cdc="INC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Beh" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" />
		</DOType>
		<DOType id="myBeh_1" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Beh" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="myHealth_2" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="Health" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="myNamPlt_3" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="myOpTmh_4" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="myPhyNam_6" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="myProxy_8" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="myNamPlt_15" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="myPos_24" cdc="DPC">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" />
		</DOType>
		<DOType id="myBlkOpn_25" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" />
		</DOType>
		<DOType id="myCBOpCap_33" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="CBOpCap" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="myTotW_108" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="myinstMag_109" />
			<DA fc="MX" name="mag" bType="Struct" type="myinstMag_109" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA fc="CF" name="units" bType="Struct" type="myunits_28" />
			<DA fc="CF" name="db" bType="INT32U" valKind="Set" />
		</DOType>
		<DOType id="myPPV_128" cdc="DEL">
			<SDO name="phsAB" type="myphsAB_129" />
			<SDO name="phsBC" type="myphsAB_129" />
			<SDO name="phsCA" type="myphsAB_129" />
		</DOType>
		<DOType id="myphsAB_129" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="myinstCVal_130" />
			<DA fc="MX" name="cVal" bType="Struct" type="myinstCVal_130" />
			<DA fc="CF" name="units" bType="Struct" type="myunits_28" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA fc="CF" name="db" bType="INT32U" valKind="Set" />
		</DOType>
		<DOType id="myPhV_147" cdc="WYE">
			<SDO name="phsA" type="myphsAB_129" />
			<SDO name="phsB" type="myphsAB_129" />
			<SDO name="phsC" type="myphsAB_129" />
			<SDO name="neut" type="myphsAB_129" />
		</DOType>
		<DOType id="mySupWh_201" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="units" bType="Struct" type="myunits_28" />
			<DA fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO" />
		</DOType>
		<DOType id="myLEDRs_275" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="myorigin_10" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" />
			<DA fc="CO" name="Oper" bType="Struct" type="myOper_277" />
		</DOType>
		<DOType id="myErrBoard1_285" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="myDevStr_295" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="myPos_312" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="myorigin_10" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" />
			<DA fc="CF" name="sboTimeout" bType="INT32U" valKind="RO" />
			<DA fc="CF" name="sboClass" bType="Enum" valKind="RO" type="sboClass" />
			<DA fc="CO" name="SBOw" bType="Struct" type="myOper_277" />
			<DA fc="CO" name="Oper" bType="Struct" type="myOper_277" />
			<DA fc="CO" name="Cancel" bType="Struct" type="myCancel_318" />
		</DOType>
		<DOType id="mySwTyp_335" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SwTyp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="mySwOpCap_336" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SwOpCap" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DAType id="myorigin_10">
			<BDA name="orCat" bType="Enum" type="orCategory" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="myunits_28">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="multiplier" />
		</DAType>
		<DAType id="myinstMag_109">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="myinstCVal_130">
			<BDA name="mag" bType="Struct" type="myinstMag_109" />
		</DAType>
		<DAType id="myOper_277">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="myorigin_10" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="myCancel_318">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="myorigin_10" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>