<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="P142" version="3.06" revision="" toolID="ALSTOM IEC61850 Px40 Modelling Tool">
    <Text>IED Capability Description for P142 Feeder protection relay with auto-reclose</Text>
  </Header>
  <Communication>
    <SubNetwork name="NONE" type="8-MMS">
      <ConnectedAP iedName="P142_JC2" apName="AP1">
        <Address>
          <P type="IP">100.101.102.42</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="System" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb02">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb03">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb04">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb05">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb06">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb07">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb08">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Plug">
          <P type="Type">10BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="P142 Feeder protection relay with auto-reclose" name="P142_JC2" type="P142" manufacturer="ALSTOM" configVersion="P142v61A" originalSclVersion="2007" originalSclRevision="B">
    <Private type="MiCOM-ModellingToolID">ALSTOM IEC61850 Px40 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">3.06</Private>
    <Private type="MiCOM-ModelNumber">P142???????610* (A)</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-TimeServer" />
    <Private type="MiCOM-MCLVersion">V3.0</Private>
    <Private type="MiCOM-UniqueID">44292204-500613211.993-52873</Private>
    <Private type="MiCOM-SNTPServer-1">100.101.102.220</Private>
    <Private type="MiCOM-SNTPServer-2">100.101.102.209</Private>
    <Services nameLength="64">
      <DynAssociation max="16" />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="100" modify="true" />
      <ReadWrite />
      <ConfReportControl max="24" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" owner="false" />
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling mms="true" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ClientServices goose="true">
        <TimeSyncProt sntp="true" c37_238="true" other="true" />
      </ClientServices>
      <ConfLdName />
      <SupSubscription maxGo="64" maxSv="9" />
      <ConfSigRef max="96" />
    </Services>
    <AccessPoint desc="IEC61850 Interface" name="AP1" router="false" clock="false" kdc="false">
      <Server desc="IEC61850 Compliant data model" timeout="900">
        <Authentication none="true" />
        <LDevice desc="Commands and controls used for Automatical Control" inst="AutoControl">
          <Private type="MiCOM-RAWLD">AutoControl</Private>
          <LN0 desc="AutoControl Logical Device" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">AutoControl/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Px40 Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1">
            <Private type="MiCOM-RAWLN">AutoControl/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Auto Reclose Control for CB" inst="AutoRec">
          <Private type="MiCOM-RAWLD">AutoRec</Private>
          <LN0 desc="Logical Device for Auto Reclose Control in CB" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.sboTimeout,Mod.ctlModel,</Private>
            <Private type="MiCOM-RAWLN">AutoRec/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 40] - CtlAutoRec\LLN0.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@AutoControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 24] - Auto-Reclose" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Auto Reclose Control Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Auto Reclose Control Domain for CB" lnType="RREC_NO_SEG" prefix="Arc" lnClass="RREC" inst="1">
            <Private type="MiCOM-RAWLN">AutoRec/ArcRREC1</Private>
            <DOI name="AutoRecSt">
              <DAI desc="Reads the Autoreclose Status with respect to the 'AutoRecSt' Attribute in the RREC Logical Node." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Beh">
              <DAI desc="[FE 40] - CtlAutoRec\LLN0.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 24] - Auto-Reclose" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[09 24] - Auto-Reclose" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 371" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="CB Control" inst="CtlCB">
          <Private type="MiCOM-RAWLD">CtlCB</Private>
          <LN0 desc="Logical Device For CB Control" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">CtlCB/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@SwControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>CB Control Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Circuit Breaker Interlocking for CB" lnType="CILO_INTERLOCK" prefix="CB" lnClass="CILO" inst="1">
            <Private type="MiCOM-RAWLN">CtlCB/CBCILO1</Private>
            <Private type="GroupLogicalNode">CB</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the status of DDB_BLOCK_REMOTE_CB_OPS" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[06 00] - CB CONDITION" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Switch Controller for CB" lnType="CSWI_BASIC" prefix="CB" lnClass="CSWI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlCB/CBCSWI1</Private>
            <Private type="GroupLogicalNode">CB</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[07 01] - CB Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for CB</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 356" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[06 01] - CB Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 355" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the CB with respect to XCBR.Pos." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for CB Control" lnType="PTRC_GLOBAL" prefix="CB" lnClass="PTRC" inst="1">
            <Private type="MiCOM-RAWLN">CtlCB/CBPTRC1</Private>
            <Private type="MiCOM-OPGOOSESignals">Tr.general,Tr.q,Tr.phsA,Tr.q,Tr.phsB,Tr.q,Tr.phsC,Tr.q,Op.general,Op.q,Op.phsA,Op.q,Op.phsB,Op.q,Op.phsC,Op.q,Op.neut,Op.q,Str.general,Str.q,Str.phsA,Str.q,Str.phsB,Str.q,Str.phsC,Str.q</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 611" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 615" name="neut" valKind="RO" />
              <DAI desc="DDB Ordinal: 612" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 613" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 614" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 294" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 616" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 617" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 618" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Tr">
              <DAI desc="DDB Ordinal: 536" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 608" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 609" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 610" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Circuit Breaker Monitoring (Pole 1)" lnType="XCBR_BASIC" prefix="CB" lnClass="XCBR" inst="1">
            <Private type="MiCOM-RAWLN">CtlCB/CBXCBR1</Private>
            <Private type="GroupLogicalNode">CB</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI desc="Returns CB operating capacity" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns the Health of the CB with respect to XCBR.EEHealth." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[07 01] - CB Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Circuit Breaker Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[06 01] - CB Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the CB with respect to XCBR.Pos." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SumSwARs">
              <DAI desc="[FE 3B] - XCBR1.ST.SumSwARs.actVal" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="CBFail Control Domain for CB" inst="CtlCBFail">
          <Private type="MiCOM-RAWLD">CtlCBFail</Private>
          <LN0 desc="Logical Device for CB Fail Control" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.sboTimeout,Mod.ctlModel,</Private>
            <Private type="MiCOM-RAWLN">CtlCBFail/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 42] - CtlCBFail\LLN0.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@SwControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 20] - CB Fail" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>CB Failed Control Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Protection trip for CB Fail" lnType="PTRC_INDIVID_NO_SEG" prefix="Cbf" lnClass="PTRC" inst="13">
            <Private type="MiCOM-RAWLN">CtlCBFail/CbfPTRC13</Private>
            <DOI name="Beh">
              <DAI desc="[FE 42] - CtlCBFail\LLN0.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 20] - CB Fail" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB Fail Control Element Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE A8] - CBfPTRC13.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CB Fail 1" lnType="RBRF_EXTTRIP" prefix="Cbf" lnClass="RBRF" inst="1">
            <Private type="MiCOM-RAWLN">CtlCBFail/CbfRBRF1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 07] - CbfRBRF1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[45 02] - CB Fail 1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[45 02] - CB Fail 1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI desc="DDB Ordinal: 353" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="CB Fail 2" lnType="RBRF_EXTTRIP" prefix="Cbf" lnClass="RBRF" inst="2">
            <Private type="MiCOM-RAWLN">CtlCBFail/CbfRBRF2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 08] - CbfRBRF2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[45 04] - CB Fail 2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[45 04] - CB Fail 2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI desc="DDB Ordinal: 354" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Switch Control" inst="CtlSw">
          <Private type="MiCOM-RAWLD">CtlSw</Private>
          <LN0 desc="Switch Control Logical Device" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">CtlSw/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@SwControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Switch Control Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="XSWI1 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="1">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO1</Private>
            <Private type="GroupLogicalNode">SW1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 1 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI2 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="2">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO2</Private>
            <Private type="GroupLogicalNode">SW2</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 2 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI3 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="3">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO3</Private>
            <Private type="GroupLogicalNode">SW3</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 3 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI4 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="4">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO4</Private>
            <Private type="GroupLogicalNode">SW4</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 4 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI5 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="5">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO5</Private>
            <Private type="GroupLogicalNode">SW5</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 5  Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI6 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="6">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO6</Private>
            <Private type="GroupLogicalNode">SW6</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 6 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI7 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="7">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO7</Private>
            <Private type="GroupLogicalNode">SW7</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 7 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="XSWI8 Interlocking" lnType="CILO_INTERLOCK" prefix="Sw" lnClass="CILO" inst="8">
            <Private type="MiCOM-RAWLN">CtlSw/SwCILO8</Private>
            <Private type="GroupLogicalNode">SW8</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaCls">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI desc="Returns the switch locking status." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 8 Interlocking Condition</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Control Switch 1" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI1</Private>
            <Private type="GroupLogicalNode">SW1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 03] - SWI1 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 1</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1249" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 07] - SWI1 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1248" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 2" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="2">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI2</Private>
            <Private type="GroupLogicalNode">SW2</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 0B] - SWI2 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 2</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1252" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 0F] - SWI2 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1251" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 3" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="3">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI3</Private>
            <Private type="GroupLogicalNode">SW3</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 13] - SWI3 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 3</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1255" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 17] - SWI3 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1254" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 4" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="4">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI4</Private>
            <Private type="GroupLogicalNode">SW4</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 1B] - SWI4 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 4</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1258" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 1F] - SWI4 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1257" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 5" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="5">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI5</Private>
            <Private type="GroupLogicalNode">SW5</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 23] - SWI5 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 5</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1261" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 27] - SWI5 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1260" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 6" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="6">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI6</Private>
            <Private type="GroupLogicalNode">SW6</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 2B] - SWI6 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 6</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1264" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 2F] - SWI6 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1263" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 7" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="7">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI7</Private>
            <Private type="GroupLogicalNode">SW7</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 33] - SWI7 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 7</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1267" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 37] - SWI7 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1266" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Control Switch 8" lnType="CSWI_BASIC" prefix="Sw" lnClass="CSWI" inst="8">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlSw/SwCSWI8</Private>
            <Private type="GroupLogicalNode">SW8</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 3B] - SWI8 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch Controller for Switch 8</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI desc="DDB Ordinal: 1270" name="general" valKind="RO" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[22 3F] - SWI8 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="OpOpn">
              <DAI desc="DDB Ordinal: 1269" name="general" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="1">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI1</Private>
            <Private type="GroupLogicalNode">SW1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 03] - SWI1 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 1 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 07] - SWI1 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 01] - SWITCH1 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="2">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI2</Private>
            <Private type="GroupLogicalNode">SW2</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 0B] - SWI2 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 2 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 0F] - SWI2 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 09] - SWITCH2 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="3">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI3</Private>
            <Private type="GroupLogicalNode">SW3</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 13] - SWI3 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 3 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 17] - SWI3 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 11] - SWITCH3 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="4">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI4</Private>
            <Private type="GroupLogicalNode">SW4</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 1B] - SWI4 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 4 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 1F] - SWI4 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 19] - SWITCH4 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="5">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI5</Private>
            <Private type="GroupLogicalNode">SW5</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 23] - SWI5 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 5 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 27] - SWI5 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 21] - SWITCH5 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="6">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI6</Private>
            <Private type="GroupLogicalNode">SW6</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 2B] - SWI6 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 6 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 2F] - SWI6 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 29] - SWITCH6 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="7">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI7</Private>
            <Private type="GroupLogicalNode">SW7</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 33] - SWI7 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 7 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 37] - SWI7 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 31] - SWITCH7 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Switch Monitoring and Control" lnType="XSWI_BASIC" prefix="Sw" lnClass="XSWI" inst="8">
            <Private type="MiCOM-RAWLN">CtlSw/SwXSWI8</Private>
            <Private type="GroupLogicalNode">SW8</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI desc="Returns status of the switch healthy." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI desc="[22 3B] - SWI8 Control by" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch 8 Monitor</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI desc="[22 3F] - SWI8 Operations" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns the Status of the Switch Status DDBs For DPS status input 8." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwOpCap">
              <DAI desc="Returns the switch operation capacity." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SwTyp">
              <DAI desc="[22 39] - SWITCH8 TYPE" name="stVal" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P142 Measurements Domain" inst="Measurements">
          <Private type="MiCOM-RAWLD">Measurements</Private>
          <LN0 desc="Measurements Logical Device" lnType="LLN0_STANDARD_MEA" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">Measurements/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1">
            <Private type="MiCOM-RAWLN">Measurements/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault Record before fault" lnType="MLFR_FAULT" prefix="PriFlt" lnClass="MLFR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">AFlt.phsA.units.multiplier,AFlt.phsA.db,AFlt.phsA.rangeC.min.f,AFlt.phsA.rangeC.max.f,AFlt.phsB.units.multiplier,AFlt.phsB.db,AFlt.phsB.rangeC.min.f,AFlt.phsB.rangeC.max.f,AFlt.phsC.units.multiplier,AFlt.phsC.db,AFlt.phsC.rangeC.min.f,AFlt.phsC.rangeC.max.f,CBOpTim.units.multiplier,CBOpTim.db,CBOpTim.rangeC.min.f,CBOpTim.rangeC.max.f,FltDur.units.multiplier,FltDur.db,FltDur.rangeC.min.f,FltDur.rangeC.max.f,PhVFlt.phsA.units.multiplier,PhVFlt.phsA.db,PhVFlt.phsA.rangeC.min.f,PhVFlt.phsA.rangeC.max.f,PhVFlt.phsB.units.multiplier,PhVFlt.phsB.db,PhVFlt.phsB.rangeC.min.f,PhVFlt.phsB.rangeC.max.f,PhVFlt.phsC.units.multiplier,PhVFlt.phsC.db,PhVFlt.phsC.rangeC.min.f,PhVFlt.phsC.rangeC.max.f,RlyTrTim.units.multiplier,RlyTrTim.db,RlyTrTim.rangeC.min.f,RlyTrTim.rangeC.max.f,IrefDiff.units.multiplier,IrefDiff.db,IrefDiff.rangeC.min.f,IrefDiff.rangeC.max.f,IrefBias.units.multiplier,IrefBias.db,IrefBias.rangeC.min.f,IrefBias.rangeC.max.f,Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Vn.units.multiplier,Vn.db,Vn.rangeC.min.f,Vn.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriFltMLFR1</Private>
            <DOI name="AFlt">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 1B] - IA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 1B] - IA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 1C] - IB" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 1C] - IB" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 1D] - IC" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 1D] - IC" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="CBOpTim">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 15] - CBOperatingTime" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>600</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 15] - CBOperatingTime" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="FltDur">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 14] - Fault Duration" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 14] - Fault Duration" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 13] - System Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 13] - System Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="IrefBias">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 25] - IREF Bias" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 25] - IREF Bias" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="IrefDiff">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 24] - IREF Diff" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 24] - IREF Diff" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhVFlt">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 26] - VAN" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 26] - VAN" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 27] - VBN" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 27] - VBN" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[01 28] - VCN" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[01 28] - VCN" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="RlyTrTim">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 16] - Relay Trip Time" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>600</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 16] - Relay Trip Time" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Vn">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 29] - VN Derived" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>220</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 29] - VN Derived" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Primary Fourier Measurements" lnType="MMXU_FOURIER_P140_EXT" prefix="PriFou" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,TotW.units.multiplier,TotVAr.units.multiplier,TotVA.units.multiplier,TotPF.units.multiplier,Hz.units.multiplier,PPV.phsAB.units.multiplier,PPV.phsBC.units.multiplier,PPV.phsCA.units.multiplier,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,PhV.neut.units.multiplier,W.phsA.units.multiplier,W.phsB.units.multiplier,W.phsC.units.multiplier,VAr.phsA.units.multiplier,VAr.phsB.units.multiplier,VAr.phsC.units.multiplier,VA.phsA.units.multiplier,VA.phsB.units.multiplier,VA.phsC.units.multiplier,PF.phsA.units.multiplier,PF.phsB.units.multiplier,PF.phsC.units.multiplier,NeutA1.res.units.multiplier,NeutA1.res.db,NeutA1.res.rangeC.min.f,NeutA1.res.rangeC.max.f,NeutA2.res.units.multiplier,NeutA2.res.db,NeutA2.res.rangeC.min.f,NeutA2.res.rangeC.max.f,DfDt.units.multiplier,DfDt.db,DfDt.rangeC.min.f,DfDt.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.neut.units.multiplier,A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriFouMMXU1</Private>
            <DOI name="A">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0A] - IN Derived Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 09] - IN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 09] - IN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 02] - IA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 01] - IA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 01] - IA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 04] - IB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 03] - IB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 03] - IB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 06] - IC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 05] - IC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 05] - IC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DfDt">
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 0E] - df/dt" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 0E] - df/dt" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 2D] - Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="NeutA1">
              <DAI name="d" valKind="RO">
                <Val>IN Measured Measurement</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 08] - IN Measured Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 07] - IN Measured Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 07] - IN Measured Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="NeutA2">
              <DAI name="d" valKind="RO">
                <Val>ISEF Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0C] - ISEF Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 0B] - ISEF Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0B] - ISEF Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 0F] - APh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 10] - BPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 11] - CPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 23] - VN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 22] - VN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 22] - VN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1B] - VAN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1A] - VAN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1A] - VAN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1D] - VBN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1C] - VBN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1C] - VBN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1F] - VCN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1E] - VCN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1E] - VCN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 15] - VAB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 14] - VAB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 14] - VAB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 17] - VBC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 16] - VBC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 16] - VBC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 19] - VCA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 18] - VCA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 18] - VCA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0E] - 3Ph Power Factor" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0C] - 3 Phase VA" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0C] - 3 Phase VA" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0B] - 3 Phase VArs" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0B] - 3 Phase VArs" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0A] - 3 Phase Watts" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0A] - 3 Phase Watts" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 07] - A Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 07] - A Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 08] - B Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 08] - B Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 09] - C Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 09] - C Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 04] - A Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 04] - A Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 05] - B Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 05] - B Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 06] - C Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 06] - C Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 01] - A Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 01] - A Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 02] - B Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 02] - B Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 03] - C Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 03] - C Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Primary based metering quantities" lnType="MMTR_PRIV" prefix="Pri" lnClass="MMTR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMMTR1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DmdVArh">
              <DAI desc="[03 15] - 3Ph VArHours Rev" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI desc="[03 13] - 3Ph WHours Rev" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="MTRRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI desc="[03 14] - 3Ph VArHours Fwd" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI desc="[03 12] - 3Ph WHours Fwd" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVArh">
              <DAI desc="[FE 3D] - MMTR.ST.TotVArH.actVal" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotWh">
              <DAI desc="[FE 3C] - MMTR.ST.TotWH.actVal" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary Sequence Measurements" lnType="MSQI_ALL" prefix="Pri" lnClass="MSQI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.db,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,SeqA.c1.units.multiplier,SeqA.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c1.units.multiplier,SeqV.c2.units.multiplier,SeqV.c3.units.multiplier,ImbNgA.units.multiplier,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMSQI1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 0C] - I2/I1 Ratio" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 0C] - I2/I1 Ratio" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 41] - I1 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 40] - I1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 40] - I1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 43] - I2 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 42] - I2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 42] - I2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 45] - I0 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 44] - I0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 44] - I0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 47] - V1 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 46] - V1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 46] - V1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 49] - V2 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 48] - V2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 48] - V2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 4B] - V0 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 4A] - V0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 4A] - V0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary Metering Statistics" lnType="MSTA_I_W_VAR" prefix="Pri" lnClass="MSTA" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">AvAmps1.units.multiplier,AvAmps1.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.units.multiplier,AvAmps2.db,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.units.multiplier,AvAmps3.db,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,AvAmps4.units.multiplier,AvAmps4.db,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.units.multiplier,AvAmps5.db,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.units.multiplier,AvAmps6.db,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,MaxAmps1.units.multiplier,MaxAmps1.db,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,MaxAmps2.units.multiplier,MaxAmps2.db,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.units.multiplier,MaxAmps3.db,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvW1.units.multiplier,AvW1.db,AvW1.rangeC.min.f,AvW1.rangeC.max.f,AvW2.units.multiplier,AvW2.db,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.units.multiplier,MaxW.db,MaxW.rangeC.min.f,MaxW.rangeC.max.f,AvVAr1.units.multiplier,AvVAr1.db,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvVAr2.units.multiplier,AvVAr2.db,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,MaxVAr.units.multiplier,MaxVAr.db,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMSTA1</Private>
            <DOI name="AvAmps1">
              <DAI desc="[03 18] - IA  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 18] - IA  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 18] - IA  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps2">
              <DAI desc="[03 19] - IB  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 19] - IB  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 19] - IB  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps3">
              <DAI desc="[03 1A] - IC  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1A] - IC  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1A] - IC  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps4">
              <DAI desc="[03 1D] - IA Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1D] - IA Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1D] - IA Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps5">
              <DAI desc="[03 1E] - IB Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1E] - IB Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1E] - IB Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps6">
              <DAI desc="[03 1F] - IC Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1F] - IC Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1F] - IC Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvVAr1">
              <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvVAr2">
              <DAI desc="[03 1C] - 3Ph VArs RollDem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1C] - 3Ph VArs RollDem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1C] - 3Ph VArs RollDem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW1">
              <DAI desc="[03 16] - 3Ph W Fix Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 16] - 3Ph W Fix Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 16] - 3Ph W Fix Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW2">
              <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps1">
              <DAI desc="[03 22] - IA Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 22] - IA Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 22] - IA Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxAmps2">
              <DAI desc="[03 23] - IB Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 23] - IB Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 23] - IB Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxAmps3">
              <DAI desc="[03 24] - IC Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 24] - IC Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 24] - IC Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxVAr">
              <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxW">
              <DAI desc="[03 20] - 3Ph W Peak Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Metering Statistics</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Primary RMS Measurements" lnType="MMXU_RMS_P140" prefix="PriRms" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriRmsMMXU1</Private>
            <DOI name="A">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 10] - IA RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 10] - IA RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 11] - IB RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 11] - IB RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 12] - IC RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 11] - IB RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 27] - VAN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 27] - VAN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 28] - VBN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 28] - VBN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 29] - VCN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 29] - VCN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Secondary Fourier Measurements" lnType="MMXU_FOURIER_P140" prefix="SecFou" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.units.multiplier,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.units.multiplier,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.units.multiplier,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.units.multiplier,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.units.multiplier,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.neut.units.multiplier,PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,NeutA1.res.units.multiplier,NeutA1.res.db,NeutA1.res.rangeC.min.f,NeutA1.res.rangeC.max.f,NeutA2.res.units.multiplier,NeutA2.res.db,NeutA2.res.rangeC.min.f,NeutA2.res.rangeC.max.f,W.phsA.units.multiplier,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.units.multiplier,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.units.multiplier,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.units.multiplier,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.units.multiplier,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.units.multiplier,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.units.multiplier,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.units.multiplier,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.units.multiplier,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.units.multiplier,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.units.multiplier,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.units.multiplier,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.neut.units.multiplier,A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecFouMMXU1</Private>
            <DOI name="A">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0A] - IN Derived Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 09] - IN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 09] - IN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 02] - IA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 01] - IA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 01] - IA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 04] - IB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 03] - IB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 03] - IB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 06] - IC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 05] - IC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 05] - IC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[02 2D] - Frequency" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[02 2D] - Frequency" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="NeutA1">
              <DAI name="d" valKind="RO">
                <Val>IN Measured Measurement</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 08] - IN Measured Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 07] - IN Measured Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 07] - IN Measured Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="NeutA2">
              <DAI name="d" valKind="RO">
                <Val>ISEF Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 0C] - ISEF Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 0B] - ISEF Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 0B] - ISEF Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 0F] - APh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 10] - BPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 11] - CPh Power Factor" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 23] - VN Derived Ang" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 22] - VN Derived Mag" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 22] - VN Derived Mag" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1B] - VAN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1A] - VAN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1A] - VAN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1D] - VBN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1C] - VBN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1C] - VBN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 1F] - VCN Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 1E] - VCN Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 1E] - VCN Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 15] - VAB Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 14] - VAB Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 14] - VAB Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 17] - VBC Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 16] - VBC Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 16] - VBC Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 19] - VCA Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 18] - VCA Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 18] - VCA Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0E] - 3Ph Power Factor" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0C] - 3 Phase VA" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0C] - 3 Phase VA" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0B] - 3 Phase VArs" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0B] - 3 Phase VArs" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 0A] - 3 Phase Watts" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 0A] - 3 Phase Watts" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 07] - A Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 07] - A Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 08] - B Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 08] - B Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 09] - C Phase VA" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 09] - C Phase VA" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 04] - A Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 04] - A Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 05] - B Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 05] - B Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 06] - C Phase VArs" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 06] - C Phase VArs" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 01] - A Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 01] - A Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 02] - B Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 02] - B Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[03 03] - C Phase Watts" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[03 03] - C Phase Watts" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Secondary based metering quantities" lnType="MMTR_PRIV" prefix="Sec" lnClass="MMTR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMMTR1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DmdVArh">
              <DAI desc="[03 15] - 3Ph VArHours Rev" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI desc="[03 13] - 3Ph WHours Rev" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="MTRRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[03 25] - Reset Demand" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI desc="[03 14] - 3Ph VArHours Fwd" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI desc="[03 12] - 3Ph WHours Fwd" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVArh">
              <DAI desc="[FE 3D] - MMTR.ST.TotVArH.actVal" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotWh">
              <DAI desc="[FE 3C] - MMTR.ST.TotWH.actVal" name="actVal" valKind="RO" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Sequence Measurements" lnType="MSQI_ALL" prefix="Sec" lnClass="MSQI" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqV.c1.db,SeqA.c2.db,SeqV.c2.db,SeqA.c3.db,SeqV.c3.db,ImbNgA.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,ImbNgA.units.multiplier,SeqA.c1.units.multiplier,SeqV.c1.units.multiplier,SeqA.c2.units.multiplier,SeqV.c2.units.multiplier,SeqA.c3.units.multiplier,SeqV.c3.units.multiplier,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMSQI1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 0C] - I2/I1 Ratio" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 0C] - I2/I1 Ratio" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 41] - I1 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 40] - I1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 40] - I1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 43] - I2 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 42] - I2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 42] - I2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 45] - I0 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 44] - I0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 44] - I0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 47] - V1 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 46] - V1 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 46] - V1 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 49] - V2 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 48] - V2 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 48] - V2 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI desc="[02 4B] - V0 Phase Angle" name="f" valKind="RO" />
                  </SDI>
                  <SDI name="mag">
                    <DAI desc="[02 4A] - V0 Magnitude" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 4A] - V0 Magnitude" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary Metering Statistics" lnType="MSTA_I_W_VAR" prefix="Sec" lnClass="MSTA" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">AvAmps1.units.multiplier,AvAmps1.db,AvAmps1.rangeC.min.f,AvAmps1.rangeC.max.f,AvAmps2.units.multiplier,AvAmps2.db,AvAmps2.rangeC.min.f,AvAmps2.rangeC.max.f,AvAmps3.units.multiplier,AvAmps3.db,AvAmps3.rangeC.min.f,AvAmps3.rangeC.max.f,AvAmps4.units.multiplier,AvAmps4.db,AvAmps4.rangeC.min.f,AvAmps4.rangeC.max.f,AvAmps5.units.multiplier,AvAmps5.db,AvAmps5.rangeC.min.f,AvAmps5.rangeC.max.f,AvAmps6.units.multiplier,AvAmps6.db,AvAmps6.rangeC.min.f,AvAmps6.rangeC.max.f,MaxAmps1.units.multiplier,MaxAmps1.db,MaxAmps1.rangeC.min.f,MaxAmps1.rangeC.max.f,MaxAmps2.units.multiplier,MaxAmps2.db,MaxAmps2.rangeC.min.f,MaxAmps2.rangeC.max.f,MaxAmps3.units.multiplier,MaxAmps3.db,MaxAmps3.rangeC.min.f,MaxAmps3.rangeC.max.f,AvW1.units.multiplier,AvW1.db,AvW1.rangeC.min.f,AvW1.rangeC.max.f,AvW2.units.multiplier,AvW2.db,AvW2.rangeC.min.f,AvW2.rangeC.max.f,MaxW.units.multiplier,MaxW.db,MaxW.rangeC.min.f,MaxW.rangeC.max.f,AvVAr1.units.multiplier,AvVAr1.db,AvVAr1.rangeC.min.f,AvVAr1.rangeC.max.f,AvVAr2.units.multiplier,AvVAr2.db,AvVAr2.rangeC.min.f,AvVAr2.rangeC.max.f,MaxVAr.units.multiplier,MaxVAr.db,MaxVAr.rangeC.min.f,MaxVAr.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMSTA1</Private>
            <DOI name="AvAmps1">
              <DAI desc="[03 18] - IA  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 18] - IA  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 18] - IA  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps2">
              <DAI desc="[03 19] - IB  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 19] - IB  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 19] - IB  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps3">
              <DAI desc="[03 1A] - IC  Fixed Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1A] - IC  Fixed Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1A] - IC  Fixed Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps4">
              <DAI desc="[03 1D] - IA Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1D] - IA Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1D] - IA Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps5">
              <DAI desc="[03 1E] - IB Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1E] - IB Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1E] - IB Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvAmps6">
              <DAI desc="[03 1F] - IC Roll Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1F] - IC Roll Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1F] - IC Roll Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvVAr1">
              <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 17] - 3Ph VArs Fix Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvVAr2">
              <DAI desc="[03 1C] - 3Ph VArs RollDem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1C] - 3Ph VArs RollDem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1C] - 3Ph VArs RollDem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW1">
              <DAI desc="[03 16] - 3Ph W Fix Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 16] - 3Ph W Fix Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 16] - 3Ph W Fix Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="AvW2">
              <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 1B] - 3 Ph W Roll Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps1">
              <DAI desc="[03 22] - IA Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 22] - IA Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 22] - IA Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxAmps2">
              <DAI desc="[03 23] - IB Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 23] - IB Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 23] - IB Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxAmps3">
              <DAI desc="[03 24] - IC Peak Demand" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 24] - IC Peak Demand" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 24] - IC Peak Demand" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxVAr">
              <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 21] - 3Ph VAr Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="MaxW">
              <DAI desc="[03 20] - 3Ph W Peak Dem" name="d" valKind="RO" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[03 20] - 3Ph W Peak Dem" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Metering Statistics</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Secondary RMS Measurements" lnType="MMXU_RMS_P140" prefix="SecRms" lnClass="MMXU" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsB.db,PhV.phsC.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsB.units.multiplier,PhV.phsC.units.multiplier,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecRmsMMXU1</Private>
            <DOI name="A">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 10] - IA RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 10] - IA RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 11] - IB RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 11] - IB RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 12] - IC RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 11] - IB RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 27] - VAN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 27] - VAN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 28] - VBN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 28] - VBN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[02 29] - VCN RMS" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[02 29] - VCN RMS" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P142 Protection Domain" inst="Protection">
          <Private type="MiCOM-RAWLD">Protection</Private>
          <LN0 desc="Protection Logical Device with Standard Template" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">Protection/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1">
            <Private type="MiCOM-RAWLN">Protection/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Derived Earth Fault Protection" inst="ProtEfd">
          <Private type="MiCOM-RAWLD">ProtEfd</Private>
          <LN0 desc="Logical Device for Efd Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.sboTimeout,Mod.ctlModel,</Private>
            <Private type="MiCOM-RAWLN">ProtEfd/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 44] - EfdPTRC3.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault 2" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault 2" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Derived Earth Fault Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="IN2&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" prefix="Efd" lnClass="PTOC" inst="1">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 0D] - EfdPTOC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 25] - IN2&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[39 25] - IN2&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 265" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 265" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[39 26] - IN2&gt;1 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[39 26] - IN2&gt;1 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 319" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 319" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN2&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" prefix="Efd" lnClass="PTOC" inst="2">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 0E] - EfdPTOC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 36] - IN2&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[39 36] - IN2&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 266" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 266" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[39 37] - IN2&gt;2 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[39 37] - IN2&gt;2 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 320" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 320" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN2&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" prefix="Efd" lnClass="PTOC" inst="3">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 0F] - EfdPTOC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 46] - IN2&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[39 46] - IN2&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 267" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 267" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[39 47] - IN2&gt;3 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[39 47] - IN2&gt;3 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 321" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 321" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN2&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" prefix="Efd" lnClass="PTOC" inst="4">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 10] - EfdPTOC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[39 4D] - IN2&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[39 4D] - IN2&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 268" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 268" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[39 4E] - IN2&gt;4 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[39 4E] - IN2&gt;4 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 322" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 322" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Earth Fault (Derived) protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Efd" lnClass="PTRC" inst="3">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTRC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 44] - EfdPTRC3.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 14] - Earth Fault 2" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Earth Fault (Derived) protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 70] - EfdPTRC3.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[FE 74] - EfdPTRC3.Str.general" name="dirGeneral" valKind="RO" />
              <DAI desc="[FE 72] - EfdPTRC3.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measured Earth Fault Protection" inst="ProtEfm">
          <Private type="MiCOM-RAWLD">ProtEfm</Private>
          <LN0 desc="Logical Device for Efm Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtEfm/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 45] - EfmPTRC4.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 13] - Earth Fault 1" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 13] - Earth Fault 1" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Measured  Earth Fault Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="IN1&gt; 1 Earth Fault (Measured)" lnType="PTOC_NEU" prefix="Efm" lnClass="PTOC" inst="1">
            <Private type="MiCOM-RAWLN">ProtEfm/EfmPTOC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 11] - EfmPTOC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 25] - IN1&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 25] - IN1&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 261" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 261" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 26] - IN1&gt;1 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 26] - IN1&gt;1 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 315" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 315" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN1&gt; 1 Earth Fault (Measured)" lnType="PTOC_NEU" prefix="Efm" lnClass="PTOC" inst="2">
            <Private type="MiCOM-RAWLN">ProtEfm/EfmPTOC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 12] - EfmPTOC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 36] - IN1&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 36] - IN1&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 262" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 262" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 37] - IN1&gt;2 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 37] - IN1&gt;2 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 316" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 316" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN1&gt; 1 Earth Fault (Measured)" lnType="PTOC_NEU" prefix="Efm" lnClass="PTOC" inst="3">
            <Private type="MiCOM-RAWLN">ProtEfm/EfmPTOC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 13] - EfmPTOC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 46] - IN1&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 46] - IN1&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 263" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 263" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 47] - IN1&gt;3 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 47] - IN1&gt;3 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 317" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 317" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IN1&gt; 1 Earth Fault (Measured)" lnType="PTOC_NEU" prefix="Efm" lnClass="PTOC" inst="4">
            <Private type="MiCOM-RAWLN">ProtEfm/EfmPTOC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 14] - EfmPTOC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[38 4D] - IN1&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[38 4D] - IN1&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 264" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 264" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[38 4E] - IN1&gt;4 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[38 4E] - IN1&gt;4 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 318" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 318" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Earth Fault (Measured) protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Efm" lnClass="PTRC" inst="4">
            <Private type="MiCOM-RAWLN">ProtEfm/EfmPTRC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 45] - EfmPTRC4.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 13] - Earth Fault 1" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Earth Fault (Measured) protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 76] - EfmPTRC4.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[FE 7A] - EfmPTRC4.Str.Dirgeneral" name="dirGeneral" valKind="RO" />
              <DAI desc="[FE 78] - EfmPTRC4.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Frequency Protection Domain" inst="ProtFrq">
          <Private type="MiCOM-RAWLD">ProtFrq</Private>
          <LN0 desc="Logical Device for Frequency Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtFrq/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4B] - FrqPTRC10.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Frequency Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="F&gt; 1 Overfrequency" lnType="PTOF_NO_SEG" prefix="Frq" lnClass="PTOF" inst="1">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTOF1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 15] - FrqPTOF1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 10] - F&gt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 10] - F&gt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 428" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 422" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&gt; 1 Overfrequency" lnType="PTOF_NO_SEG" prefix="Frq" lnClass="PTOF" inst="2">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTOF2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 16] - FrqPTOF2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 13] - F&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 13] - F&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 429" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 423" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Frequency Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Frq" lnClass="PTRC" inst="10">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTRC10</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4B] - FrqPTRC10.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1E] - Freq Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Frequency Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 9A] - FrqPTRC10.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE 9E] - FrqPTRC10.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Underfrequency" lnType="PTUF_NO_SEG" prefix="Frq" lnClass="PTUF" inst="1">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 17] - FrqPTUF1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 02] - F&lt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 02] - F&lt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 424" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 418" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Underfrequency" lnType="PTUF_NO_SEG" prefix="Frq" lnClass="PTUF" inst="2">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 18] - FrqPTUF2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 05] - F&lt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 05] - F&lt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 425" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 419" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Underfrequency" lnType="PTUF_NO_SEG" prefix="Frq" lnClass="PTUF" inst="3">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 19] - FrqPTUF3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 08] - F&lt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 08] - F&lt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 426" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 420" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Underfrequency" lnType="PTUF_NO_SEG" prefix="Frq" lnClass="PTUF" inst="4">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1A] - FrqPTUF4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[43 0B] - F&lt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[43 0B] - F&lt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 427" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 421" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Negative Sequence Protection Domain" inst="ProtNegSeq">
          <Private type="MiCOM-RAWLD">ProtNegSeq</Private>
          <LN0 desc="Logical Device for Negative Sequence Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtNegSeq/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 46] - NgcPTRC5.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 11] - Neg Sequence O/C" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 11] - Neg Sequence O/C" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Negative Sequence Overcurrent Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="I2&gt; 1 Negative Sequence" lnType="PTOC_NO_SEG" prefix="Ngc" lnClass="PTOC" inst="1">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1B] - NgcPTOC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
