              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 10] - I2&gt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 10] - I2&gt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 513" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 12] - I2&gt;1 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 509" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I2&gt; 1 Negative Sequence" lnType="PTOC_NO_SEG" prefix="Ngc" lnClass="PTOC" inst="2">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1C] - NgcPTOC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 20] - I2&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 20] - I2&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 514" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 22] - I2&gt;2 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 510" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I2&gt; 1 Negative Sequence" lnType="PTOC_NO_SEG" prefix="Ngc" lnClass="PTOC" inst="3">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1D] - NgcPTOC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 30] - I2&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 30] - I2&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 515" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 32] - I2&gt;3 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 511" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I2&gt; 1 Negative Sequence" lnType="PTOC_NO_SEG" prefix="Ngc" lnClass="PTOC" inst="4">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1E] - NgcPTOC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[36 40] - I2&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[36 40] - I2&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 516" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[36 42] - I2&gt;4 Directional" name="dirGeneral" valKind="RO" />
              <DAI desc="DDB Ordinal: 512" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Negative Sequence Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Ngc" lnClass="PTRC" inst="5">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTRC5</Private>
            <DOI name="Beh">
              <DAI desc="[FE 46] - NgcPTRC5.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 11] - Neg Sequence O/C" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Negative Sequence Overcurrent Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 7C] - NgcPTRC5.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[FE 80] - NgcPTRC5.Str.Dirgeneral" name="dirGeneral" valKind="RO" />
              <DAI desc="[FE 7E] - NgcPTRC5.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Negative Sequence Overvoltage Protection" inst="ProtNgv">
          <Private type="MiCOM-RAWLD">ProtNgv</Private>
          <LN0 desc="Logical Device for Ngv Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtNgv/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4A] - VtpNgvPTRC9.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 18] - Neg Sequence O/V" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 18] - Neg Sequence O/V" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Negative Sequence Overvoltage Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="V2&gt; 1 Negative Sequence" lnType="PTOV_NO_SEG" prefix="Ngv" lnClass="PTOV" inst="1">
            <Private type="MiCOM-RAWLN">ProtNgv/NgvPTOV1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 1F] - NgvPTOV1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3D 01] - V2&gt; Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3D 01] - V2&gt; Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 277" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 330" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Ngv protection" lnType="PTRC_INDIVID_NO_SEG" prefix="VtpNgv" lnClass="PTRC" inst="9">
            <Private type="MiCOM-RAWLN">ProtNgv/VtpNgvPTRC9</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4A] - VtpNgvPTRC9.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 18] - Neg Sequence O/V" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Negative Sequence Overvoltage Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 277" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 330" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Residual Voltage Protection Domain" inst="ProtNvd">
          <Private type="MiCOM-RAWLD">ProtNvd</Private>
          <LN0 desc="Logical Device for Nvd Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtNvd/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 49] - VtpResPTRC8.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 16] - Residual O/V NVD" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 16] - Residual O/V NVD" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Residual Voltage Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="VN&gt; 1 Residual Overvoltage" lnType="PTOV_NEU" prefix="VtpRes" lnClass="PTOV" inst="1">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 20] - NvdPTOV1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 02] - VN&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 02] - VN&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 274" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 274" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 327" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 327" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="VN&gt; 2 Residual Overvoltage" lnType="PTOV_NEU" prefix="VtpRes" lnClass="PTOV" inst="2">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 21] - NvdPTOV2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 07] - VN&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 07] - VN&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 275" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 275" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 328" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 328" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="VN&gt; 3 Residual Overvoltage" lnType="PTOV_NEU" prefix="VtpRes" lnClass="PTOV" inst="3">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 5D] - NvdPTOV3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 10] - VN&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 10] - VN&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 621" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 621" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 623" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 623" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="VN&gt; 4 Residual Overvoltage" lnType="PTOV_NEU" prefix="VtpRes" lnClass="PTOV" inst="4">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 5E] - NvdPTOV4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3B 13] - VN&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3B 13] - VN&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 622" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 622" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 624" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 624" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Nvd protection" lnType="PTRC_INDIVID_NO_SEG" prefix="VtpRes" lnClass="PTRC" inst="8">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTRC8</Private>
            <DOI name="Beh">
              <DAI desc="[FE 49] - VtpResPTRC8.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 16] - Residual O/V NVD" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Residual Voltage Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 96] - VtpResPTRC8.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE 98] - VtpResPTRC8.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Overcurrent Protection Domain" inst="ProtOvCur">
          <Private type="MiCOM-RAWLD">ProtOvCur</Private>
          <LN0 desc="Logical Device for Overcurrent Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.sboTimeout,Mod.ctlModel,</Private>
            <Private type="MiCOM-RAWLN">ProtOvCur/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 43] - OcpPTRC2.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 10] - Overcurrent" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 10] - Overcurrent" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Overcurrent Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="1">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 01] - OcpPTOC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 23] - I&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 23] - I&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 243" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 244" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 245" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 246" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 24] - I&gt;1 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 24] - I&gt;1 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 24] - I&gt;1 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 24] - I&gt;1 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 295" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 296" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 297" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 298" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="2">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 02] - OcpPTOC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 32] - I&gt;2 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 32] - I&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 247" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 248" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 249" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 250" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 33] - I&gt;2 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 33] - I&gt;2 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 33] - I&gt;2 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 33] - I&gt;2 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 299" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 300" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 301" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 302" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="3">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 03] - OcpPTOC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 40] - I&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 40] - I&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 251" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 252" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 253" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 254" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 41] - I&gt;3 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 41] - I&gt;3 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 41] - I&gt;3 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 41] - I&gt;3 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 303" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 304" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 305" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 306" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="4">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 04] - OcpPTOC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 47] - I&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 47] - I&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 255" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 256" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 257" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 258" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 48] - I&gt;4 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 48] - I&gt;4 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 48] - I&gt;4 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 48] - I&gt;4 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 307" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 308" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 309" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 310" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="5">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC5</Private>
            <DOI name="Beh">
              <DAI desc="[FE 39] - OcpPTOC5.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 63] - I&gt;5 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 63] - I&gt;5 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 570" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 571" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 572" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 573" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 64] - I&gt;5 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 64] - I&gt;5 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 64] - I&gt;5 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 64] - I&gt;5 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 579" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 580" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 581" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 582" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" prefix="Ocp" lnClass="PTOC" inst="6">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC6</Private>
            <DOI name="Beh">
              <DAI desc="[FE 3A] - OcpPTOC6.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[35 71] - I&gt;6 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[35 71] - I&gt;6 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 574" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 575" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 576" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 577" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[35 72] - I&gt;6 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[35 72] - I&gt;6 Direction" name="dirPhsA" valKind="RO" />
              <DAI desc="[35 72] - I&gt;6 Direction" name="dirPhsB" valKind="RO" />
              <DAI desc="[35 72] - I&gt;6 Direction" name="dirPhsC" valKind="RO" />
              <DAI desc="DDB Ordinal: 583" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 584" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 585" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 586" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Overcurrent Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Ocp" lnClass="PTRC" inst="2">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTRC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 43] - OcpPTRC2.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 10] - Overcurrent" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Overcurrent Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 60] - OcpPTRC2.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[FE 6A] - OcpPTRC2.Str.Dirgeneral" name="dirGeneral" valKind="RO" />
              <DAI desc="[FE 65] - OcpPTRC2.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Over Thermal Protection Domain" inst="ProtOvThm">
          <Private type="MiCOM-RAWLD">ProtOvThm</Private>
          <LN0 desc="Logical Device for Thermal Overload Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOvThm/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE A9] - ThmLLN0.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 17] - Thermal Overload" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 17] - Thermal Overload" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Thermal OverLoad Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Thermal Overload" lnType="PTRC_INDIVID_NO_SEG" prefix="Thm" lnClass="PTRC" inst="12">
            <Private type="MiCOM-RAWLN">ProtOvThm/ThmPTRC12</Private>
            <DOI name="Beh">
              <DAI desc="[FE A9] - ThmLLN0.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 17] - Thermal Overload" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Thermal OverLoad Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 276" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 329" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Thermal Overload" lnType="PTTR_NO_SEG" prefix="Thm" lnClass="PTTR" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Amp.units.multiplier,Amp.db,Amp.rangeC.min.f,Amp.rangeC.max.f,TmpRl.units.multiplier,TmpRl.db,TmpRl.rangeC.min.f,TmpRl.rangeC.max.f,MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOvThm/ThmPTTR1</Private>
            <DOI name="AlmThm">
              <DAI desc="DDB Ordinal: 329" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Amp">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 01] - Highest Phase I" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 01] - Highest Phase I" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[FE 2F] - ThmPTTR1.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3C 01] - Characteristic" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="MTRRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[04 03] - Reset Thermal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[09 17] - Thermal Overload" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 276" name="general" valKind="RO" />
            </DOI>
            <DOI name="TmpRl">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[04 02] - Thermal State" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[04 02] - Thermal State" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Frequency Change Ratio Protection Domain" inst="ProtRteChgFrq">
          <Private type="MiCOM-RAWLD">ProtRteChgFrq</Private>
          <LN0 desc="Logical Device for Frequency Rate Change Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4C] - DfpPTRC11.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 27] - Adv. Freq Prot'n" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 27] - Adv. Freq Prot'n" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Advance Frequency Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="1">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 30] - dfpPFRC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 54] - dfpPFRC1.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;1 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE AA] - AdvFreqStg1. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE AB] - AdvFreqStg1. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="2">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 31] - dfpPFRC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 55] - dfpPFRC2.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;2 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE AC] - AdvFreqStg2. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE AD] - AdvFreqStg2. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="3">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 32] - dfpPFRC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 56] - dfpPFRC3.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;3 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE AE] - AdvFreqStg3. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE AF] - AdvFreqStg3. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="4">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 33] - dfpPFRC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 57] - dfpPFRC4.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;4 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE B1] - AdvFreqStg4. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE B2] - AdvFreqStg4. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="5">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC5</Private>
            <DOI name="Beh">
              <DAI desc="[FE 34] - dfpPFRC5.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 58] - dfpPFRC5.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;5 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE B3] - AdvFreqStg5. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE B4] - AdvFreqStg5. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="6">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC6</Private>
            <DOI name="Beh">
              <DAI desc="[FE 35] - dfpPFRC6.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 59] - dfpPFRC6.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;6 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE B5] - AdvFreqStg6. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE B6] - AdvFreqStg6. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="7">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC7</Private>
            <DOI name="Beh">
              <DAI desc="[FE 36] - dfpPFRC7.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 5A] - dfpPFRC7.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;7 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE B7] - AdvFreqStg7. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE B8] - AdvFreqStg7. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="8">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC8</Private>
            <DOI name="Beh">
              <DAI desc="[FE 37] - dfpPFRC8.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 5B] - dfpPFRC8.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;8 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE B9] - AdvFreqStg8. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE BA] - AdvFreqStg8. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" prefix="Dfp" lnClass="PFRC" inst="9">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC9</Private>
            <DOI name="Beh">
              <DAI desc="[FE 38] - dfpPFRC9.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 5C] - dfpPFRC9.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Adv F&gt;9 Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE BB] - AdvFreqStg9. Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE BC] - AdvFreqStg9. Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Frequency Rate Change Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="Dfp" lnClass="PTRC" inst="11">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPTRC11</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4C] - DfpPTRC11.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 27] - Adv. Freq Prot'n" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Frequency Change Ratio Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE A2] - DfpPTRC11.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE A3] - DfpPTRC11.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Sensitive Earth Fault Protection Domain" inst="ProtSef">
          <Private type="MiCOM-RAWLD">ProtSef</Private>
          <LN0 desc="Logical Device for SEF Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtSef/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 47] - SenEftPTRC6.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 15] - SEF/REF Prot'n" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 15] - SEF/REF Prot'n" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Sensitive Earth Fault Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="ISEF&gt; 1 Sensitive Earth Fault" lnType="PTOC_NEU" prefix="SenEft" lnClass="PTOC" inst="1">
            <Private type="MiCOM-RAWLN">ProtSef/SenEftPTOC1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 2B] - SenSefPTOC1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 27] - SenSefPTOC1.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3A 2A] - ISEF&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 269" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 269" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[3A 2B] - ISEF&gt;1 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[3A 2B] - ISEF&gt;1 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 323" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 323" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 1 Sensitive Earth Fault" lnType="PTOC_NEU" prefix="SenEft" lnClass="PTOC" inst="2">
            <Private type="MiCOM-RAWLN">ProtSef/SenEftPTOC2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 2C] - SenSefPTOC2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 28] - SenSefPTOC2.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3A 3A] - ISEF&gt;2 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 270" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 270" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[3A 3B] - ISEF&gt;2 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[3A 3B] - ISEF&gt;2 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 324" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 324" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 1 Sensitive Earth Fault" lnType="PTOC_NEU" prefix="SenEft" lnClass="PTOC" inst="3">
            <Private type="MiCOM-RAWLN">ProtSef/SenEftPTOC3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 2D] - SenSefPTOC3.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 29] - SenSefPTOC3.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3A 49] - ISEF&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 271" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 271" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[3A 4A] - ISEF&gt;3 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[3A 4A] - ISEF&gt;3 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 325" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 325" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 1 Sensitive Earth Fault" lnType="PTOC_NEU" prefix="SenEft" lnClass="PTOC" inst="4">
            <Private type="MiCOM-RAWLN">ProtSef/SenEftPTOC4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 2E] - SenSefPTOC4.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[FE 2A] - SenSefPTOC4.ST.Mod.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3A 50] - ISEF&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 272" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 272" name="neut" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[3A 51] - ISEF&gt;4 Direction" name="dirGeneral" valKind="RO" />
              <DAI desc="[3A 51] - ISEF&gt;4 Direction" name="dirNeut" valKind="RO" />
              <DAI desc="DDB Ordinal: 326" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 326" name="neut" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Sensitive Earth Fault Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="SenEft" lnClass="PTRC" inst="6">
            <Private type="MiCOM-RAWLN">ProtSef/SenEftPTRC6</Private>
            <DOI name="Beh">
              <DAI desc="[FE 47] - SenEftPTRC6.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 15] - SEF/REF Prot'n" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sensitive Earth Fault Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 82] - SenEftPTRC6.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI desc="[FE 86] - SenEftPTRC6.Str.Dirgeneral" name="dirGeneral" valKind="RO" />
              <DAI desc="[FE 84] - SenEftPTRC6.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="IREF&gt; 1 Restricted Earth Fault" lnType="PDIF_NEU" prefix="SenRef" lnClass="PDIF" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">DifAClc.net.units.multiplier,DifAClc.net.db,DifAClc.net.rangeC.min.f,DifAClc.net.rangeC.max.f,RstA.net.units.multiplier,RstA.net.db,RstA.net.rangeC.min.f,RstA.net.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">ProtSef/SenRefPDIF1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 22] - SenRefPDIF1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="DifAClc">
              <SDI name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[04 04] - IREF Diff" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[04 04] - IREF Diff" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[3A 01] - SEF/REF Options" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[3A 60] - RESTRICTED E/F" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 273" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 273" name="neut" valKind="RO" />
            </DOI>
            <DOI name="RstA">
              <SDI name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="[04 05] - IREF Bias" name="f" valKind="RO" />
                  </SDI>
                </SDI>
                <DAI name="db" valKind="Set">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="Set">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="Set">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="Set">
                    <Val></Val>
                  </DAI>
                  <DAI desc="[04 05] - IREF Bias" name="SIUnit" valKind="RO" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Time-voltage Protection Domain" inst="ProtVtp">
          <Private type="MiCOM-RAWLD">ProtVtp</Private>
          <LN0 desc="Logical Device for Vtp Protection" lnType="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtVtp/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[FE 48] - VtpPhsPTRC7.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1D] - Volt Protection" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[09 1D] - Volt Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Voltage Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="1">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 23] - VtpPTOV1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 18] - V&gt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 18] - V&gt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 286" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 287" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 288" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 289" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 339" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 340" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 341" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 342" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="2">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 24] - VtpPTOV2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 1C] - V&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 1C] - V&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 290" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 291" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 292" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 293" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 343" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 344" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 345" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 346" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="3">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4D] - PovPTOC3.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 1F] - V&gt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 1F] - V&gt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1879" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1880" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1881" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1882" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1863" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1864" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1865" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1866" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="4">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4E] - PovPTOC4.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 22] - V&gt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 22] - V&gt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1883" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1884" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1885" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1886" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1867" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1868" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1869" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1870" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="5">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV5</Private>
            <DOI name="Beh">
              <DAI desc="[FE 51] - SovPTOC1.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 36] - SOV&gt;1 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 36] - SOV&gt;1 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1897" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1898" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1899" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1900" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1889" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1890" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1891" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1892" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" prefix="VtpPhs" lnClass="PTOV" inst="6">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV6</Private>
            <DOI name="Beh">
              <DAI desc="[FE 52] - SovPTOC2.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 39] - SOV&gt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 39] - SOV&gt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1901" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1902" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1903" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1904" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1893" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1894" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1895" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1896" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Protection trip for Vtp Protection" lnType="PTRC_INDIVID_NO_SEG" prefix="VtpPhs" lnClass="PTRC" inst="7">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTRC7</Private>
            <DOI name="Beh">
              <DAI desc="[FE 48] - VtpPhsPTRC7.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 1D] - Volt Protection" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Voltage Protection Trip Conditioning</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="[FE 88] - VtpPhsPTRC7.Op.general" name="general" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="[FE 92] - VtpPhsPTRC7.Str.general" name="general" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_SEG" prefix="VtpPhs" lnClass="PTUV" inst="1">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 25] - VtpPTUV1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 04] - V&lt;1 Function" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 04] - V&lt;1 Function" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 278" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 279" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 280" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 281" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 331" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 332" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 333" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 334" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_SEG" prefix="VtpPhs" lnClass="PTUV" inst="2">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV2</Private>
            <DOI name="Beh">
              <DAI desc="[FE 26] - VtpPTUV2.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 09] - V&lt;2 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 09] - V&lt;2 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 282" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 283" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 284" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 285" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 335" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 336" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 337" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 338" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_SEG" prefix="VtpPhs" lnClass="PTUV" inst="3">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV3</Private>
            <DOI name="Beh">
              <DAI desc="[FE 4F] - PuvPTOC3.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 0D] - V&lt;3 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 0D] - V&lt;3 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1871" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1872" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1873" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1874" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1855" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1856" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1857" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1858" name="phsC" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_SEG" prefix="VtpPhs" lnClass="PTUV" inst="4">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV4</Private>
            <DOI name="Beh">
              <DAI desc="[FE 50] - PuvPTOC4.beh.STVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[42 11] - V&lt;4 Status" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[42 11] - V&lt;4 Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI desc="DDB Ordinal: 1875" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1876" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1877" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1878" name="phsC" valKind="RO" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1859" name="general" valKind="RO" />
              <DAI desc="DDB Ordinal: 1860" name="phsA" valKind="RO" />
              <DAI desc="DDB Ordinal: 1861" name="phsB" valKind="RO" />
              <DAI desc="DDB Ordinal: 1862" name="phsC" valKind="RO" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P142 Records Domain" inst="Records">
          <Private type="MiCOM-RAWLD">Records</Private>
          <LN0 desc="Records Logical Device" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">Records/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Records Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1">
            <Private type="MiCOM-RAWLN">Records/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance Recorder" lnType="RDRE_BASIC" lnClass="RDRE" inst="1">
            <Private type="MiCOM-RAWLN">Records/RDRE1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Disturbance Recorder Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI desc="Returns if a Disturbance Record is available for Extraction." name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Fault Locator" lnType="RFLO_BASIC" lnClass="RFLO" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">FltZ.db,FltDiskm.db,FltZ.rangeC.min.f,FltZ.rangeC.max.f,FltDiskm.rangeC.min.f,FltDiskm.rangeC.max.f,FltZ.units.multiplier,</Private>
            <Private type="MiCOM-RAWLN">Records/RFLO1</Private>
            <DOI name="Beh">
              <DAI desc="[FE 5F] - RFLO1.ST.Beh.stVal" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="mag">
                <DAI desc="[01 17] - Fault Location (metres)" name="f" valKind="RO" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
                <DAI desc="[01 17] - Fault Location (metres)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI desc="[01 19] - Fault Location (impedance)" name="f" valKind="RO" />
                </SDI>
              </SDI>
              <DAI name="db" valKind="Set">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="Set">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="Set">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="Set">
                  <Val></Val>
                </DAI>
                <DAI desc="[01 19] - Fault Location (impedance)" name="SIUnit" valKind="RO" />
              </SDI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[09 22] - Fault Locator" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fault Locator Function</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Commands and controls for Switch" inst="SwControl">
          <Private type="MiCOM-RAWLD">SwControl</Private>
          <LN0 desc="Switch Control Logical Device" lnType="LLN0_STANDARD" lnClass="LLN0" inst="">
            <Private type="MiCOM-RAWLN">SwControl/LLN0</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Px40 Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1">
            <Private type="MiCOM-RAWLN">SwControl/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P142 System Domain" inst="System">
          <Private type="MiCOM-RAWLD">System</Private>
          <LN0 desc="System Logical Device" lnType="LLN0_SYSTEM" lnClass="LLN0" inst="">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,LEDRs.ctlModel,LEDRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/LLN0</Private>
            <DataSet name="Dataset1">
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="CtlCB" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
            </DataSet>
            <DataSet name="Dataset2">
              <FCDA ldInst="ProtEfd" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ProtEfd" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="ProtEfm" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="ProtEfm" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ProtOvCur" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="ProtOvCur" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Str" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Str" fc="ST" />
              <FCDA ldInst="ProtSef" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="Dataset3">
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
              <FCDA ldInst="Measurements" prefix="PriRms" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
            </DataSet>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbA" datSet="Dataset1" rptID="P142_JC2System/LLN0$RP$urcbA01" confRev="2" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbB" datSet="Dataset2" rptID="P142_JC2System/LLN0$RP$urcbB01" confRev="2" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbC" datSet="Dataset3" rptID="P142_JC2System/LLN0$RP$urcbC01" confRev="2" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbD" rptID="P142_JC2System/LLN0$RP$urcbD01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbE" rptID="P142_JC2System/LLN0$RP$urcbE01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbF" rptID="P142_JC2System/LLN0$RP$urcbF01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbG" rptID="P142_JC2System/LLN0$RP$urcbG01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbH" rptID="P142_JC2System/LLN0$RP$urcbH01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbI" rptID="P142_JC2System/LLN0$RP$urcbI01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbJ" rptID="P142_JC2System/LLN0$RP$urcbJ01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbK" rptID="P142_JC2System/LLN0$RP$urcbK01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbL" rptID="P142_JC2System/LLN0$RP$urcbL01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbM" rptID="P142_JC2System/LLN0$RP$urcbM01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbN" rptID="P142_JC2System/LLN0$RP$urcbN01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbO" rptID="P142_JC2System/LLN0$RP$urcbO01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="urcbP" rptID="P142_JC2System/LLN0$RP$urcbP01" confRev="0" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbA" rptID="P142_JC2System/LLN0$BR$brcbA01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbB" rptID="P142_JC2System/LLN0$BR$brcbB01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbC" rptID="P142_JC2System/LLN0$BR$brcbC01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbD" rptID="P142_JC2System/LLN0$BR$brcbD01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbE" rptID="P142_JC2System/LLN0$BR$brcbE01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbF" rptID="P142_JC2System/LLN0$BR$brcbF01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbG" rptID="P142_JC2System/LLN0$BR$brcbG01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl desc="System Logical Device Report Control Block" name="brcbH" rptID="P142_JC2System/LLN0$BR$brcbH01" confRev="0" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="LEDRs">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[01 FF] - Reset Indication" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="d" valKind="RO" />
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="Returns the Configuration Revision of the Physical Device." name="configRev" valKind="RO" />
              <DAI name="d" valKind="RO">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OrdRun">
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI desc="Order Running indication" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SyncSt">
              <DAI name="dataNs" valKind="RO">
                <Val>ALSTOM-SII:PCS-Px40:2013A</Val>
              </DAI>
              <DAI desc="IED time synchronisation state" name="stVal" valKind="RO" />
            </DOI>
            <GSEControl desc="System Logical Device GOOSE Control Block 1" name="gcb01" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb01" />
            <GSEControl desc="System Logical Device GOOSE Control Block 2" name="gcb02" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb02" />
            <GSEControl desc="System Logical Device GOOSE Control Block 3" name="gcb03" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb03" />
            <GSEControl desc="System Logical Device GOOSE Control Block 4" name="gcb04" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb04" />
            <GSEControl desc="System Logical Device GOOSE Control Block 5" name="gcb05" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb05" />
            <GSEControl desc="System Logical Device GOOSE Control Block 6" name="gcb06" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb06" />
            <GSEControl desc="System Logical Device GOOSE Control Block 7" name="gcb07" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb07" />
            <GSEControl desc="System Logical Device GOOSE Control Block 8" name="gcb08" confRev="0" type="GOOSE" appID="P142_JC2System/LLN0$GO$gcb08" />
            <SettingControl numOfSGs="4" />
          </LN0>
          <LN desc="Alarms" lnType="GGIO_ALM_96" prefix="Alm" lnClass="GGIO" inst="1">
            <Private type="MiCOM-RAWLN">System/AlmGGIO1</Private>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10">
              <DAI desc="DDB Ordinal: 152" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 152" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm11">
              <DAI desc="DDB Ordinal: 153" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 153" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm12">
              <DAI desc="DDB Ordinal: 154" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 154" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm13">
              <DAI desc="DDB Ordinal: 155" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 155" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm14">
              <DAI desc="DDB Ordinal: 156" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 156" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm15">
              <DAI desc="DDB Ordinal: 157" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 157" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm16">
              <DAI desc="DDB Ordinal: 158" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 158" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm17">
              <DAI desc="DDB Ordinal: 159" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 159" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm18">
              <DAI desc="DDB Ordinal: 160" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 160" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm19">
              <DAI desc="DDB Ordinal: 161" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 161" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm20">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm21">
              <DAI desc="DDB Ordinal: 163" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 163" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm22">
              <DAI desc="DDB Ordinal: 164" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 164" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm23">
              <DAI desc="DDB Ordinal: 165" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 165" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm24">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm25">
              <DAI desc="DDB Ordinal: 167" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 167" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm26">
              <DAI desc="DDB Ordinal: 168" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 168" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm27">
              <DAI desc="DDB Ordinal: 169" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 169" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm28">
              <DAI desc="DDB Ordinal: 170" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 170" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm29">
              <DAI desc="DDB Ordinal: 171" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 171" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm3">
              <DAI desc="DDB Ordinal: 145" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 145" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm30">
              <DAI desc="DDB Ordinal: 172" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 172" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm31">
              <DAI desc="DDB Ordinal: 173" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 173" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm32">
              <DAI desc="DDB Ordinal: 174" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 174" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm33">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm34">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm35">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm36">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm37">
              <DAI desc="DDB Ordinal: 175" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 175" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm38">
              <DAI desc="DDB Ordinal: 176" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 176" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm39">
              <DAI desc="DDB Ordinal: 177" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 177" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm4">
              <DAI desc="DDB Ordinal: 146" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 146" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm40">
              <DAI desc="DDB Ordinal: 178" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 178" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm41">
              <DAI desc="DDB Ordinal: 179" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 179" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm42">
              <DAI desc="DDB Ordinal: 180" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 180" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm43">
              <DAI desc="DDB Ordinal: 181" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 181" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm44">
              <DAI desc="DDB Ordinal: 182" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 182" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm45">
              <DAI desc="DDB Ordinal: 183" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 183" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm46">
              <DAI desc="DDB Ordinal: 184" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 184" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm47">
              <DAI desc="DDB Ordinal: 185" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 185" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm48">
              <DAI desc="DDB Ordinal: 186" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 186" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm49">
              <DAI desc="DDB Ordinal: 187" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 187" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm5">
              <DAI desc="DDB Ordinal: 147" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 147" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm50">
              <DAI desc="DDB Ordinal: 188" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 188" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm51">
              <DAI desc="DDB Ordinal: 189" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 189" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm52">
              <DAI desc="DDB Ordinal: 190" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 190" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm53">
              <DAI desc="DDB Ordinal: 191" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 191" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm54">
              <DAI desc="DDB Ordinal: 192" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 192" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm55">
              <DAI desc="DDB Ordinal: 193" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 193" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm56">
              <DAI desc="DDB Ordinal: 194" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 194" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm57">
              <DAI desc="DDB Ordinal: 195" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 195" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm58">
              <DAI desc="DDB Ordinal: 196" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 196" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm59">
              <DAI desc="DDB Ordinal: 197" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 197" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm6">
              <DAI desc="DDB Ordinal: 148" name="d" valKind="RO" />
              <DAI desc="Returns the status of the VTs alarm indication DDB" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm60">
              <DAI desc="DDB Ordinal: 198" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 198" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm61">
              <DAI desc="DDB Ordinal: 199" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 199" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm62">
              <DAI desc="DDB Ordinal: 200" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 200" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm63">
              <DAI desc="DDB Ordinal: 201" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 201" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm64">
              <DAI desc="DDB Ordinal: 202" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 202" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm65">
              <DAI desc="DDB Ordinal: 769" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 769" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm66">
              <DAI desc="DDB Ordinal: 410" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 410" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm67">
              <DAI desc="DDB Ordinal: 770" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 770" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm68">
              <DAI desc="DDB Ordinal: 771" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 771" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm69">
              <DAI desc="DDB Ordinal: 772" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 772" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm7">
              <DAI desc="DDB Ordinal: 149" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 149" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm70">
              <DAI desc="DDB Ordinal: 773" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 773" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm71">
              <DAI desc="DDB Ordinal: 774" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 774" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm72">
              <DAI desc="DDB Ordinal: 775" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 775" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm73">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm74">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm75">
              <DAI desc="DDB Ordinal: 778" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 778" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm76">
              <DAI desc="DDB Ordinal: 779" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 779" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm77">
              <DAI desc="DDB Ordinal: 780" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 780" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm78">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm79">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8">
              <DAI desc="DDB Ordinal: 150" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 150" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm80">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm81">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm82">
              <DAI desc="DDB Ordinal: 785" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 785" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm83">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm84">
              <DAI desc="DDB Ordinal: 786" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 786" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm85">
              <DAI desc="DDB Ordinal: 788" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 788" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm86">
              <DAI desc="DDB Ordinal: 789" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 789" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm87">
              <DAI desc="DDB Ordinal: 790" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 790" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm88">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm89">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9">
              <DAI desc="DDB Ordinal: 151" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 151" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm90">
              <DAI desc="DDB Ordinal: 625" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 625" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Alm91">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm92">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm93">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm94">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm95">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm96">
              <DAI name="d" valKind="RO">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Alarm Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GooSE Input Signals" lnType="GGIO_IND_128" prefix="Gos" lnClass="GGIO" inst="1">
            <Private type="MiCOM-BindableType">VI</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
									Ind65.stVal,
									Ind66.stVal,
									Ind67.stVal,
									Ind68.stVal,
									Ind69.stVal,
									Ind70.stVal,
									Ind71.stVal,
									Ind72.stVal,
									Ind73.stVal,
									Ind74.stVal,
									Ind75.stVal,
									Ind76.stVal,
									Ind77.stVal,
									Ind78.stVal,
									Ind79.stVal,
									Ind80.stVal,
									Ind81.stVal,
									Ind82.stVal,
									Ind83.stVal,
									Ind84.stVal,
									Ind85.stVal,
									Ind86.stVal,
									Ind87.stVal,
									Ind88.stVal,
									Ind89.stVal,
									Ind90.stVal,
									Ind91.stVal,
									Ind92.stVal,
									Ind93.stVal,
									Ind94.stVal,
									Ind95.stVal,
									Ind96.stVal,
									Ind97.stVal,
									Ind98.stVal,
									Ind99.stVal,
									Ind100.stVal,
									Ind101.stVal,
									Ind102.stVal,
									Ind103.stVal,
									Ind104.stVal,
									Ind105.stVal,
									Ind106.stVal,
									Ind107.stVal,
									Ind108.stVal,
									Ind109.stVal,
									Ind110.stVal,
									Ind111.stVal,
									Ind112.stVal,
									Ind113.stVal,
									Ind114.stVal,
									Ind115.stVal,
									Ind116.stVal,
									Ind117.stVal,
									Ind118.stVal,
									Ind119.stVal,
									Ind120.stVal,
									Ind121.stVal,
									Ind122.stVal,
									Ind123.stVal,
									Ind124.stVal,
									Ind125.stVal,
									Ind126.stVal,
									Ind127.stVal,
									Ind128.stVal,
						</Private>
            <Private type="MiCOM-RAWLN">System/GosGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>VIP 1</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 832" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>VIP 10</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 841" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valKind="RO">
                <Val>VIP 100</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1442" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valKind="RO">
                <Val>VIP 101</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1443" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valKind="RO">
                <Val>VIP 102</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1444" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valKind="RO">
                <Val>VIP 103</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1445" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valKind="RO">
                <Val>VIP 104</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1446" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valKind="RO">
                <Val>VIP 105</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1447" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valKind="RO">
                <Val>VIP 106</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1448" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valKind="RO">
                <Val>VIP 107</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1449" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valKind="RO">
                <Val>VIP 108</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1450" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valKind="RO">
                <Val>VIP 109</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1451" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>VIP 11</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 842" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valKind="RO">
                <Val>VIP 110</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1452" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valKind="RO">
                <Val>VIP 111</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1453" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valKind="RO">
                <Val>VIP 112</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1454" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valKind="RO">
                <Val>VIP 113</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1455" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valKind="RO">
                <Val>VIP 114</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1456" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valKind="RO">
                <Val>VIP 115</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1457" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valKind="RO">
                <Val>VIP 116</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1458" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valKind="RO">
                <Val>VIP 117</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1459" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valKind="RO">
                <Val>VIP 118</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1460" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valKind="RO">
                <Val>VIP 119</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1461" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>VIP 12</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 843" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valKind="RO">
                <Val>VIP 120</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1462" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valKind="RO">
                <Val>VIP 121</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1463" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valKind="RO">
                <Val>VIP 122</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1464" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valKind="RO">
                <Val>VIP 123</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1465" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valKind="RO">
                <Val>VIP 124</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1466" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valKind="RO">
                <Val>VIP 125</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1467" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valKind="RO">
                <Val>VIP 126</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1468" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valKind="RO">
                <Val>VIP 127</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1469" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valKind="RO">
                <Val>VIP 128</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1470" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>VIP 13</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 844" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>VIP 14</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 845" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>VIP 15</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 846" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>VIP 16</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 847" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>VIP 17</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 848" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>VIP 18</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 849" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>VIP 19</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 850" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>VIP 2</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 833" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>VIP 20</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 851" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>VIP 21</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 852" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>VIP 22</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 853" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>VIP 23</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 854" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>VIP 24</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 855" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>VIP 25</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 856" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>VIP 26</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 857" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>VIP 27</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 858" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>VIP 28</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 859" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>VIP 29</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 860" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>VIP 3</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 834" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>VIP 30</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 861" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>VIP 31</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 862" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>VIP 32</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 863" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="d" valKind="RO">
                <Val>VIP 33</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 864" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="d" valKind="RO">
                <Val>VIP 34</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 865" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="d" valKind="RO">
                <Val>VIP 35</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 866" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="d" valKind="RO">
                <Val>VIP 36</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 867" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="d" valKind="RO">
                <Val>VIP 37</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 868" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="d" valKind="RO">
                <Val>VIP 38</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 869" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="d" valKind="RO">
                <Val>VIP 39</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 870" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>VIP 4</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 835" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="d" valKind="RO">
                <Val>VIP 40</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 871" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="d" valKind="RO">
                <Val>VIP 41</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 872" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="d" valKind="RO">
                <Val>VIP 42</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 873" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="d" valKind="RO">
                <Val>VIP 43</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 874" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="d" valKind="RO">
                <Val>VIP 44</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 875" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="d" valKind="RO">
                <Val>VIP 45</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 876" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="d" valKind="RO">
                <Val>VIP 46</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 877" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="d" valKind="RO">
                <Val>VIP 47</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 878" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="d" valKind="RO">
                <Val>VIP 48</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 879" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="d" valKind="RO">
                <Val>VIP 49</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 880" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>VIP 5</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 836" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="d" valKind="RO">
                <Val>VIP 50</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 881" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="d" valKind="RO">
                <Val>VIP 51</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 882" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="d" valKind="RO">
                <Val>VIP 52</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 883" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="d" valKind="RO">
                <Val>VIP 53</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 884" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="d" valKind="RO">
                <Val>VIP 54</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 885" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="d" valKind="RO">
                <Val>VIP 55</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 886" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="d" valKind="RO">
                <Val>VIP 56</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 887" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="d" valKind="RO">
                <Val>VIP 57</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 888" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="d" valKind="RO">
                <Val>VIP 58</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 889" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="d" valKind="RO">
                <Val>VIP 59</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 890" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>VIP 6</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 837" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="d" valKind="RO">
                <Val>VIP 60</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 891" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="d" valKind="RO">
                <Val>VIP 61</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 892" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="d" valKind="RO">
                <Val>VIP 62</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 893" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="d" valKind="RO">
                <Val>VIP 63</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 894" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="d" valKind="RO">
                <Val>VIP 64</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 895" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind65">
              <DAI name="d" valKind="RO">
                <Val>VIP 65</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1407" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind66">
              <DAI name="d" valKind="RO">
                <Val>VIP 66</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1408" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind67">
              <DAI name="d" valKind="RO">
                <Val>VIP 67</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1409" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind68">
              <DAI name="d" valKind="RO">
                <Val>VIP 68</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1410" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind69">
              <DAI name="d" valKind="RO">
                <Val>VIP 69</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1411" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>VIP 7</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 838" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind70">
              <DAI name="d" valKind="RO">
                <Val>VIP 70</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1412" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind71">
              <DAI name="d" valKind="RO">
                <Val>VIP 71</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1413" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind72">
              <DAI name="d" valKind="RO">
                <Val>VIP 72</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1414" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind73">
              <DAI name="d" valKind="RO">
                <Val>VIP 73</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1415" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind74">
              <DAI name="d" valKind="RO">
                <Val>VIP 74</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1416" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind75">
              <DAI name="d" valKind="RO">
                <Val>VIP 75</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1417" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind76">
              <DAI name="d" valKind="RO">
                <Val>VIP 76</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1418" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind77">
              <DAI name="d" valKind="RO">
                <Val>VIP 77</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1419" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind78">
              <DAI name="d" valKind="RO">
                <Val>VIP 78</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1420" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind79">
              <DAI name="d" valKind="RO">
                <Val>VIP 79</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1421" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>VIP 8</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 839" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind80">
              <DAI name="d" valKind="RO">
                <Val>VIP 80</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1422" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind81">
              <DAI name="d" valKind="RO">
                <Val>VIP 81</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1423" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind82">
              <DAI name="d" valKind="RO">
                <Val>VIP 82</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1424" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind83">
              <DAI name="d" valKind="RO">
                <Val>VIP 83</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1425" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind84">
              <DAI name="d" valKind="RO">
                <Val>VIP 84</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1426" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind85">
              <DAI name="d" valKind="RO">
                <Val>VIP 85</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1427" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind86">
              <DAI name="d" valKind="RO">
                <Val>VIP 86</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1428" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind87">
              <DAI name="d" valKind="RO">
                <Val>VIP 87</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1429" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind88">
              <DAI name="d" valKind="RO">
                <Val>VIP 88</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1430" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind89">
              <DAI name="d" valKind="RO">
                <Val>VIP 89</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1431" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>VIP 9</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 840" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind90">
              <DAI name="d" valKind="RO">
                <Val>VIP 90</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1432" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind91">
              <DAI name="d" valKind="RO">
                <Val>VIP 91</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1433" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind92">
              <DAI name="d" valKind="RO">
                <Val>VIP 92</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1434" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind93">
              <DAI name="d" valKind="RO">
                <Val>VIP 93</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1435" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind94">
              <DAI name="d" valKind="RO">
                <Val>VIP 94</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1436" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind95">
              <DAI name="d" valKind="RO">
                <Val>VIP 95</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1437" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind96">
              <DAI name="d" valKind="RO">
                <Val>VIP 96</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1438" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind97">
              <DAI name="d" valKind="RO">
                <Val>VIP 97</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1439" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind98">
              <DAI name="d" valKind="RO">
                <Val>VIP 98</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1440" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind99">
              <DAI name="d" valKind="RO">
                <Val>VIP 99</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 1441" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Output Signals" lnType="GGIO_IND_32" prefix="Gos" lnClass="GGIO" inst="2">
            <Private type="MiCOM-RAWLN">System/GosGGIO2</Private>
            <Private type="MiCOM-OPGOOSESignals">Ind1.stVal,Ind1.q,Ind2.stVal,Ind2.q,Ind3.stVal,Ind3.q,Ind4.stVal,Ind4.q,Ind5.stVal,Ind5.q,Ind6.stVal,Ind6.q,Ind7.stVal,Ind7.q,Ind8.stVal,Ind8.q,Ind9.stVal,Ind9.q,Ind10.stVal,Ind10.q,Ind11.stVal,Ind11.q,Ind12.stVal,Ind12.q,Ind13.stVal,Ind13.q,Ind14.stVal,Ind14.q,Ind15.stVal,Ind15.q,Ind16.stVal,Ind16.q,Ind17.stVal,Ind17.q,Ind18.stVal,Ind18.q,Ind19.stVal,Ind19.q,Ind20.stVal,Ind20.q,Ind21.stVal,Ind21.q,Ind22.stVal,Ind22.q,Ind23.stVal,Ind23.q,Ind24.stVal,Ind24.q,Ind25.stVal,Ind25.q,Ind26.stVal,Ind26.q,Ind27.stVal,Ind27.q,Ind28.stVal,Ind28.q,Ind29.stVal,Ind29.q,Ind30.stVal,Ind30.q,Ind31.stVal,Ind31.q,Ind32.stVal,Ind32.q</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 1024" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1024" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="DDB Ordinal: 1033" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1033" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="DDB Ordinal: 1034" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1034" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="DDB Ordinal: 1035" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1035" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="DDB Ordinal: 1036" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1036" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="DDB Ordinal: 1037" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1037" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="DDB Ordinal: 1038" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1038" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="DDB Ordinal: 1039" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1039" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind17">
              <DAI desc="DDB Ordinal: 1040" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1040" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind18">
              <DAI desc="DDB Ordinal: 1041" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1041" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind19">
              <DAI desc="DDB Ordinal: 1042" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1042" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 1025" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1025" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind20">
              <DAI desc="DDB Ordinal: 1043" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1043" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind21">
              <DAI desc="DDB Ordinal: 1044" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1044" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind22">
              <DAI desc="DDB Ordinal: 1045" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1045" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind23">
              <DAI desc="DDB Ordinal: 1046" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1046" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind24">
              <DAI desc="DDB Ordinal: 1047" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1047" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind25">
              <DAI desc="DDB Ordinal: 1048" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1048" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind26">
              <DAI desc="DDB Ordinal: 1049" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1049" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind27">
              <DAI desc="DDB Ordinal: 1050" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1050" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind28">
              <DAI desc="DDB Ordinal: 1051" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1051" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind29">
              <DAI desc="DDB Ordinal: 1052" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1052" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 1026" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1026" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind30">
              <DAI desc="DDB Ordinal: 1053" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1053" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind31">
              <DAI desc="DDB Ordinal: 1054" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1054" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind32">
              <DAI desc="DDB Ordinal: 1055" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1055" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 1027" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1027" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 1028" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1028" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 1029" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1029" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 1030" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1030" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 1031" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1031" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="DDB Ordinal: 1032" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1032" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Output Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Red LED Signals" lnType="GGIO_IND_8" prefix="Led" lnClass="GGIO" inst="1">
            <Private type="MiCOM-RAWLN">System/LedGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="DDB Ordinal: 96" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 96" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="DDB Ordinal: 97" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 97" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="DDB Ordinal: 98" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 98" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="DDB Ordinal: 99" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 99" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="DDB Ordinal: 100" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 100" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="DDB Ordinal: 101" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 101" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="DDB Ordinal: 102" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 102" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="DDB Ordinal: 103" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 103" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Red LED Signals</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="1">
            <Private type="MiCOM-RAWLN">System/LGOS1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="2">
            <Private type="MiCOM-RAWLN">System/LGOS2</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="3">
            <Private type="MiCOM-RAWLN">System/LGOS3</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="4">
            <Private type="MiCOM-RAWLN">System/LGOS4</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="5">
            <Private type="MiCOM-RAWLN">System/LGOS5</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="6">
            <Private type="MiCOM-RAWLN">System/LGOS6</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="7">
            <Private type="MiCOM-RAWLN">System/LGOS7</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="8">
            <Private type="MiCOM-RAWLN">System/LGOS8</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="9">
            <Private type="MiCOM-RAWLN">System/LGOS9</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="10">
            <Private type="MiCOM-RAWLN">System/LGOS10</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="11">
            <Private type="MiCOM-RAWLN">System/LGOS11</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="12">
            <Private type="MiCOM-RAWLN">System/LGOS12</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="13">
            <Private type="MiCOM-RAWLN">System/LGOS13</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="14">
            <Private type="MiCOM-RAWLN">System/LGOS14</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="15">
            <Private type="MiCOM-RAWLN">System/LGOS15</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="16">
            <Private type="MiCOM-RAWLN">System/LGOS16</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="17">
            <Private type="MiCOM-RAWLN">System/LGOS17</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="18">
            <Private type="MiCOM-RAWLN">System/LGOS18</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="19">
            <Private type="MiCOM-RAWLN">System/LGOS19</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="20">
            <Private type="MiCOM-RAWLN">System/LGOS20</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="21">
            <Private type="MiCOM-RAWLN">System/LGOS21</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="22">
            <Private type="MiCOM-RAWLN">System/LGOS22</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="23">
            <Private type="MiCOM-RAWLN">System/LGOS23</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="24">
            <Private type="MiCOM-RAWLN">System/LGOS24</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="25">
            <Private type="MiCOM-RAWLN">System/LGOS25</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="26">
            <Private type="MiCOM-RAWLN">System/LGOS26</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="27">
            <Private type="MiCOM-RAWLN">System/LGOS27</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="28">
            <Private type="MiCOM-RAWLN">System/LGOS28</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="29">
            <Private type="MiCOM-RAWLN">System/LGOS29</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="30">
            <Private type="MiCOM-RAWLN">System/LGOS30</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="31">
            <Private type="MiCOM-RAWLN">System/LGOS31</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="32">
            <Private type="MiCOM-RAWLN">System/LGOS32</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="33">
            <Private type="MiCOM-RAWLN">System/LGOS33</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="34">
            <Private type="MiCOM-RAWLN">System/LGOS34</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="35">
            <Private type="MiCOM-RAWLN">System/LGOS35</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="36">
            <Private type="MiCOM-RAWLN">System/LGOS36</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="37">
            <Private type="MiCOM-RAWLN">System/LGOS37</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="38">
            <Private type="MiCOM-RAWLN">System/LGOS38</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="39">
            <Private type="MiCOM-RAWLN">System/LGOS39</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="40">
            <Private type="MiCOM-RAWLN">System/LGOS40</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="41">
            <Private type="MiCOM-RAWLN">System/LGOS41</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="42">
            <Private type="MiCOM-RAWLN">System/LGOS42</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="43">
            <Private type="MiCOM-RAWLN">System/LGOS43</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="44">
            <Private type="MiCOM-RAWLN">System/LGOS44</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="45">
            <Private type="MiCOM-RAWLN">System/LGOS45</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="46">
            <Private type="MiCOM-RAWLN">System/LGOS46</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="47">
            <Private type="MiCOM-RAWLN">System/LGOS47</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="48">
            <Private type="MiCOM-RAWLN">System/LGOS48</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="49">
            <Private type="MiCOM-RAWLN">System/LGOS49</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="50">
            <Private type="MiCOM-RAWLN">System/LGOS50</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="51">
            <Private type="MiCOM-RAWLN">System/LGOS51</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="52">
            <Private type="MiCOM-RAWLN">System/LGOS52</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="53">
            <Private type="MiCOM-RAWLN">System/LGOS53</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="54">
            <Private type="MiCOM-RAWLN">System/LGOS54</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="55">
            <Private type="MiCOM-RAWLN">System/LGOS55</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="56">
            <Private type="MiCOM-RAWLN">System/LGOS56</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="57">
            <Private type="MiCOM-RAWLN">System/LGOS57</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="58">
            <Private type="MiCOM-RAWLN">System/LGOS58</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="59">
            <Private type="MiCOM-RAWLN">System/LGOS59</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="60">
            <Private type="MiCOM-RAWLN">System/LGOS60</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="61">
            <Private type="MiCOM-RAWLN">System/LGOS61</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="62">
            <Private type="MiCOM-RAWLN">System/LGOS62</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="63">
            <Private type="MiCOM-RAWLN">System/LGOS63</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="64">
            <Private type="MiCOM-RAWLN">System/LGOS64</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="65">
            <Private type="MiCOM-RAWLN">System/LGOS65</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="66">
            <Private type="MiCOM-RAWLN">System/LGOS66</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="67">
            <Private type="MiCOM-RAWLN">System/LGOS67</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="68">
            <Private type="MiCOM-RAWLN">System/LGOS68</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="69">
            <Private type="MiCOM-RAWLN">System/LGOS69</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="70">
            <Private type="MiCOM-RAWLN">System/LGOS70</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="71">
            <Private type="MiCOM-RAWLN">System/LGOS71</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="72">
            <Private type="MiCOM-RAWLN">System/LGOS72</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="73">
            <Private type="MiCOM-RAWLN">System/LGOS73</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="74">
            <Private type="MiCOM-RAWLN">System/LGOS74</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="75">
            <Private type="MiCOM-RAWLN">System/LGOS75</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="76">
            <Private type="MiCOM-RAWLN">System/LGOS76</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="77">
            <Private type="MiCOM-RAWLN">System/LGOS77</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="78">
            <Private type="MiCOM-RAWLN">System/LGOS78</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="79">
            <Private type="MiCOM-RAWLN">System/LGOS79</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="80">
            <Private type="MiCOM-RAWLN">System/LGOS80</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="81">
            <Private type="MiCOM-RAWLN">System/LGOS81</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="82">
            <Private type="MiCOM-RAWLN">System/LGOS82</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="83">
            <Private type="MiCOM-RAWLN">System/LGOS83</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="84">
            <Private type="MiCOM-RAWLN">System/LGOS84</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="85">
            <Private type="MiCOM-RAWLN">System/LGOS85</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="86">
            <Private type="MiCOM-RAWLN">System/LGOS86</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="87">
            <Private type="MiCOM-RAWLN">System/LGOS87</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="88">
            <Private type="MiCOM-RAWLN">System/LGOS88</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="89">
            <Private type="MiCOM-RAWLN">System/LGOS89</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="90">
            <Private type="MiCOM-RAWLN">System/LGOS90</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="91">
            <Private type="MiCOM-RAWLN">System/LGOS91</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="92">
            <Private type="MiCOM-RAWLN">System/LGOS92</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="93">
            <Private type="MiCOM-RAWLN">System/LGOS93</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="94">
            <Private type="MiCOM-RAWLN">System/LGOS94</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="95">
            <Private type="MiCOM-RAWLN">System/LGOS95</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="96">
            <Private type="MiCOM-RAWLN">System/LGOS96</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="97">
            <Private type="MiCOM-RAWLN">System/LGOS97</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="98">
            <Private type="MiCOM-RAWLN">System/LGOS98</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="99">
            <Private type="MiCOM-RAWLN">System/LGOS99</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="100">
            <Private type="MiCOM-RAWLN">System/LGOS100</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="101">
            <Private type="MiCOM-RAWLN">System/LGOS101</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="102">
            <Private type="MiCOM-RAWLN">System/LGOS102</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="103">
            <Private type="MiCOM-RAWLN">System/LGOS103</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="104">
            <Private type="MiCOM-RAWLN">System/LGOS104</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="105">
            <Private type="MiCOM-RAWLN">System/LGOS105</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="106">
            <Private type="MiCOM-RAWLN">System/LGOS106</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="107">
            <Private type="MiCOM-RAWLN">System/LGOS107</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="108">
            <Private type="MiCOM-RAWLN">System/LGOS108</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="109">
            <Private type="MiCOM-RAWLN">System/LGOS109</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="110">
            <Private type="MiCOM-RAWLN">System/LGOS110</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="111">
            <Private type="MiCOM-RAWLN">System/LGOS111</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="112">
            <Private type="MiCOM-RAWLN">System/LGOS112</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="113">
            <Private type="MiCOM-RAWLN">System/LGOS113</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="114">
            <Private type="MiCOM-RAWLN">System/LGOS114</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="115">
            <Private type="MiCOM-RAWLN">System/LGOS115</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="116">
            <Private type="MiCOM-RAWLN">System/LGOS116</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="117">
            <Private type="MiCOM-RAWLN">System/LGOS117</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="118">
            <Private type="MiCOM-RAWLN">System/LGOS118</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="119">
            <Private type="MiCOM-RAWLN">System/LGOS119</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="120">
            <Private type="MiCOM-RAWLN">System/LGOS120</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="121">
            <Private type="MiCOM-RAWLN">System/LGOS121</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="122">
            <Private type="MiCOM-RAWLN">System/LGOS122</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="123">
            <Private type="MiCOM-RAWLN">System/LGOS123</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="124">
            <Private type="MiCOM-RAWLN">System/LGOS124</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="125">
            <Private type="MiCOM-RAWLN">System/LGOS125</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="126">
            <Private type="MiCOM-RAWLN">System/LGOS126</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="127">
            <Private type="MiCOM-RAWLN">System/LGOS127</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 8" lnType="LGOS_SYSTEM" lnClass="LGOS" inst="128">
            <Private type="MiCOM-RAWLN">System/LGOS128</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_SYSTEM" lnClass="LPHD" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">Sim.ctlModel,Sim.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI desc="Returns the Health of the Physical Device." name="stVal" valKind="RO" />
            </DOI>
            <DOI name="PhyNam">
              <DAI desc="Returns the Hardware Revision of the Physical Device." name="hwRev" valKind="RO" />
              <DAI desc="[00 05] - Plant Reference" name="location" valKind="RO" />
              <DAI desc="[00 06] - Model Number" name="model" valKind="RO" />
              <DAI desc="[00 08] - Serial Number" name="serNum" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="[0F 1F] - Subscriber Sim" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Opto Inputs" lnType="GGIO_IND_16" prefix="Opt" lnClass="GGIO" inst="1">
            <Private type="MiCOM-RAWLN">System/OptGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="[4A 01] - Opto Input 1" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 32" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="[4A 0A] - Opto Input 10" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 41" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="[4A 0B] - Opto Input 11" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 42" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="[4A 0C] - Opto Input 12" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 43" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="[4A 0D] - Opto Input 13" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 44" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="[4A 0E] - Opto Input 14" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 45" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="[4A 0F] - Opto Input 15" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 46" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind16">
              <DAI desc="[4A 10] - Opto Input 16" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 47" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="[4A 02] - Opto Input 2" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 33" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="[4A 03] - Opto Input 3" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 34" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="[4A 04] - Opto Input 4" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 35" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="[4A 05] - Opto Input 5" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 36" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="[4A 06] - Opto Input 6" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 37" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="[4A 07] - Opto Input 7" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 38" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="[4A 08] - Opto Input 8" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 39" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="[4A 09] - Opto Input 9" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 40" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[0F 01] - Opto I/P Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Uniqueness of control &quot;Order Running&quot; indications for Control operations" lnType="GGIO_IND_64" prefix="OrdRun" lnClass="GGIO" inst="1">
            <Private type="MiCOM-BindableType">OrdRun</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
									Ind33.stVal,
									Ind34.stVal,
									Ind35.stVal,
									Ind36.stVal,
									Ind37.stVal,
									Ind38.stVal,
									Ind39.stVal,
									Ind40.stVal,
									Ind41.stVal,
									Ind42.stVal,
									Ind43.stVal,
									Ind44.stVal,
									Ind45.stVal,
									Ind46.stVal,
									Ind47.stVal,
									Ind48.stVal,
									Ind49.stVal,
									Ind50.stVal,
									Ind51.stVal,
									Ind52.stVal,
									Ind53.stVal,
									Ind54.stVal,
									Ind55.stVal,
									Ind56.stVal,
									Ind57.stVal,
									Ind58.stVal,
									Ind59.stVal,
									Ind60.stVal,
									Ind61.stVal,
									Ind62.stVal,
									Ind63.stVal,
									Ind64.stVal,
						</Private>
            <Private type="MiCOM-RAWLN">System/OrdRunGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind33">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind34">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind35">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind36">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind37">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind38">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind39">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind40">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind41">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind42">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind43">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind44">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind45">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind46">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind47">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind48">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind49">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind50">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind51">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind52">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind53">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind54">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind55">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind56">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind57">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind58">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind59">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind60">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind61">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind62">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind63">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind64">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Controllable Inputs" lnType="GGIO_IND_32_CTRL" prefix="Plo" lnClass="GGIO" inst="1">
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,SPCSO5.ctlModel,SPCSO5.sboTimeout,SPCSO6.ctlModel,SPCSO6.sboTimeout,SPCSO7.ctlModel,SPCSO7.sboTimeout,SPCSO8.ctlModel,SPCSO8.sboTimeout,SPCSO9.ctlModel,SPCSO9.sboTimeout,SPCSO10.ctlModel,SPCSO10.sboTimeout,SPCSO11.ctlModel,SPCSO11.sboTimeout,SPCSO12.ctlModel,SPCSO12.sboTimeout,SPCSO13.ctlModel,SPCSO13.sboTimeout,SPCSO14.ctlModel,SPCSO14.sboTimeout,SPCSO15.ctlModel,SPCSO15.sboTimeout,SPCSO16.ctlModel,SPCSO16.sboTimeout,SPCSO17.ctlModel,SPCSO17.sboTimeout,SPCSO18.ctlModel,SPCSO18.sboTimeout,SPCSO19.ctlModel,SPCSO19.sboTimeout,SPCSO20.ctlModel,SPCSO20.sboTimeout,SPCSO21.ctlModel,SPCSO21.sboTimeout,SPCSO22.ctlModel,SPCSO22.sboTimeout,SPCSO23.ctlModel,SPCSO23.sboTimeout,SPCSO24.ctlModel,SPCSO24.sboTimeout,SPCSO25.ctlModel,SPCSO25.sboTimeout,SPCSO26.ctlModel,SPCSO26.sboTimeout,SPCSO27.ctlModel,SPCSO27.sboTimeout,SPCSO28.ctlModel,SPCSO28.sboTimeout,SPCSO29.ctlModel,SPCSO29.sboTimeout,SPCSO30.ctlModel,SPCSO30.sboTimeout,SPCSO31.ctlModel,SPCSO31.sboTimeout,SPCSO32.ctlModel,SPCSO32.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/PloGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[12 01] - Ctrl I/P Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 800" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO10">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 809" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO11">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 810" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO12">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 811" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO13">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 812" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO14">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 813" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO15">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 814" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO16">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 815" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO17">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 816" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO18">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 817" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO19">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 818" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 801" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO20">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 819" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO21">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 820" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO22">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 821" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO23">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 822" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO24">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 823" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO25">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 824" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO26">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 825" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO27">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 826" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO28">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 827" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO29">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 828" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 802" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO30">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 829" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO31">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 830" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO32">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 831" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 803" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 804" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 805" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 806" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 807" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SPCSO9">
              <DAI name="ctlModel" valKind="Set">
                <Val>status-only</Val>
              </DAI>
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="sboTimeout" valKind="Set">
                <Val>30000</Val>
              </DAI>
              <DAI desc="DDB Ordinal: 808" name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN desc="Output Contacts" lnType="GGIO_IND_15" prefix="Rly" lnClass="GGIO" inst="1">
            <Private type="MiCOM-RAWLN">System/RlyGGIO1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI desc="[4B 01] - Relay 1" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 0" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind10">
              <DAI desc="[4B 0A] - Relay 10" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 9" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind11">
              <DAI desc="[4B 0B] - Relay 11" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 10" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind12">
              <DAI desc="[4B 0C] - Relay 12" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 11" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind13">
              <DAI desc="[4B 0D] - Relay 13" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 12" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind14">
              <DAI desc="[4B 0E] - Relay 14" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 13" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind15">
              <DAI desc="[4B 0F] - Relay 15" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 14" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind2">
              <DAI desc="[4B 02] - Relay 2" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 1" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind3">
              <DAI desc="[4B 03] - Relay 3" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 2" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind4">
              <DAI desc="[4B 04] - Relay 4" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 3" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind5">
              <DAI desc="[4B 05] - Relay 5" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 4" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind6">
              <DAI desc="[4B 06] - Relay 6" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 5" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind7">
              <DAI desc="[4B 07] - Relay 7" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 6" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind8">
              <DAI desc="[4B 08] - Relay 8" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 7" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Ind9">
              <DAI desc="[4B 09] - Relay 9" name="d" valKind="RO" />
              <DAI desc="DDB Ordinal: 8" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="[0F 0D] - Test Mode" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="NamPlt">
              <DAI desc="[0F 03] - Relay O/P Status" name="d" valKind="RO" />
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Voltage transformer monitor" lnType="TVTR_SYSTEM" lnClass="TVTR" inst="1">
            <Private type="MiCOM-RAWLN">System/TVTR1</Private>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor" valKind="RO">
                <Val>voltage transformer</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI desc="DDB Ordinal: 148" name="stVal" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Voltage Transformer Interfaces</Val>
              </DAI>
              <DAI desc="[00 11] - Software Ref. 1" name="swRev" valKind="RO" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType lnClass="CILO" id="CILO_INTERLOCK" desc="Control Interlocking">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="EnaOpn" type="SPS_WD" />
      <DO name="EnaCls" type="SPS_WD" />
    </LNodeType>
    <LNodeType lnClass="CSWI" id="CSWI_BASIC" desc="Switch controller">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Loc" type="SPS_WD" />
      <DO name="OpOpn" type="ACT_NO_SEG" />
      <DO name="OpCls" type="ACT_NO_SEG" />
      <DO name="OpCntRs" type="INC_MOD_STD" />
      <DO name="Pos" type="DPC_CONTROL" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_ALM_96" desc="Generic Process I/O (w.r.t 96 Alarm Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Alm1" type="SPS_D" />
      <DO name="Alm2" type="SPS_D" />
      <DO name="Alm3" type="SPS_D" />
      <DO name="Alm4" type="SPS_D" />
      <DO name="Alm5" type="SPS_D" />
      <DO name="Alm6" type="SPS_D" />
      <DO name="Alm7" type="SPS_D" />
      <DO name="Alm8" type="SPS_D" />
      <DO name="Alm9" type="SPS_D" />
      <DO name="Alm10" type="SPS_D" />
      <DO name="Alm11" type="SPS_D" />
      <DO name="Alm12" type="SPS_D" />
      <DO name="Alm13" type="SPS_D" />
      <DO name="Alm14" type="SPS_D" />
      <DO name="Alm15" type="SPS_D" />
      <DO name="Alm16" type="SPS_D" />
      <DO name="Alm17" type="SPS_D" />
      <DO name="Alm18" type="SPS_D" />
      <DO name="Alm19" type="SPS_D" />
      <DO name="Alm20" type="SPS_D" />
      <DO name="Alm21" type="SPS_D" />
      <DO name="Alm22" type="SPS_D" />
      <DO name="Alm23" type="SPS_D" />
      <DO name="Alm24" type="SPS_D" />
      <DO name="Alm25" type="SPS_D" />
      <DO name="Alm26" type="SPS_D" />
      <DO name="Alm27" type="SPS_D" />
      <DO name="Alm28" type="SPS_D" />
      <DO name="Alm29" type="SPS_D" />
      <DO name="Alm30" type="SPS_D" />
      <DO name="Alm31" type="SPS_D" />
      <DO name="Alm32" type="SPS_D" />
      <DO name="Alm33" type="SPS_D" />
      <DO name="Alm34" type="SPS_D" />
      <DO name="Alm35" type="SPS_D" />
      <DO name="Alm36" type="SPS_D" />
      <DO name="Alm37" type="SPS_D" />
      <DO name="Alm38" type="SPS_D" />
      <DO name="Alm39" type="SPS_D" />
      <DO name="Alm40" type="SPS_D" />
      <DO name="Alm41" type="SPS_D" />
      <DO name="Alm42" type="SPS_D" />
      <DO name="Alm43" type="SPS_D" />
      <DO name="Alm44" type="SPS_D" />
      <DO name="Alm45" type="SPS_D" />
      <DO name="Alm46" type="SPS_D" />
      <DO name="Alm47" type="SPS_D" />
      <DO name="Alm48" type="SPS_D" />
      <DO name="Alm49" type="SPS_D" />
      <DO name="Alm50" type="SPS_D" />
      <DO name="Alm51" type="SPS_D" />
      <DO name="Alm52" type="SPS_D" />
      <DO name="Alm53" type="SPS_D" />
      <DO name="Alm54" type="SPS_D" />
      <DO name="Alm55" type="SPS_D" />
      <DO name="Alm56" type="SPS_D" />
      <DO name="Alm57" type="SPS_D" />
      <DO name="Alm58" type="SPS_D" />
      <DO name="Alm59" type="SPS_D" />
      <DO name="Alm60" type="SPS_D" />
      <DO name="Alm61" type="SPS_D" />
      <DO name="Alm62" type="SPS_D" />
      <DO name="Alm63" type="SPS_D" />
      <DO name="Alm64" type="SPS_D" />
      <DO name="Alm65" type="SPS_D" />
      <DO name="Alm66" type="SPS_D" />
      <DO name="Alm67" type="SPS_D" />
      <DO name="Alm68" type="SPS_D" />
      <DO name="Alm69" type="SPS_D" />
      <DO name="Alm70" type="SPS_D" />
      <DO name="Alm71" type="SPS_D" />
      <DO name="Alm72" type="SPS_D" />
      <DO name="Alm73" type="SPS_D" />
      <DO name="Alm74" type="SPS_D" />
      <DO name="Alm75" type="SPS_D" />
      <DO name="Alm76" type="SPS_D" />
      <DO name="Alm77" type="SPS_D" />
      <DO name="Alm78" type="SPS_D" />
      <DO name="Alm79" type="SPS_D" />
      <DO name="Alm80" type="SPS_D" />
      <DO name="Alm81" type="SPS_D" />
      <DO name="Alm82" type="SPS_D" />
      <DO name="Alm83" type="SPS_D" />
      <DO name="Alm84" type="SPS_D" />
      <DO name="Alm85" type="SPS_D" />
      <DO name="Alm86" type="SPS_D" />
      <DO name="Alm87" type="SPS_D" />
      <DO name="Alm88" type="SPS_D" />
      <DO name="Alm89" type="SPS_D" />
      <DO name="Alm90" type="SPS_D" />
      <DO name="Alm91" type="SPS_D" />
      <DO name="Alm92" type="SPS_D" />
      <DO name="Alm93" type="SPS_D" />
      <DO name="Alm94" type="SPS_D" />
      <DO name="Alm95" type="SPS_D" />
      <DO name="Alm96" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_128" desc="Generic process I/O (w.r.t 128 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
      <DO name="Ind33" type="SPS_D" />
      <DO name="Ind34" type="SPS_D" />
      <DO name="Ind35" type="SPS_D" />
      <DO name="Ind36" type="SPS_D" />
      <DO name="Ind37" type="SPS_D" />
      <DO name="Ind38" type="SPS_D" />
      <DO name="Ind39" type="SPS_D" />
      <DO name="Ind40" type="SPS_D" />
      <DO name="Ind41" type="SPS_D" />
      <DO name="Ind42" type="SPS_D" />
      <DO name="Ind43" type="SPS_D" />
      <DO name="Ind44" type="SPS_D" />
      <DO name="Ind45" type="SPS_D" />
      <DO name="Ind46" type="SPS_D" />
      <DO name="Ind47" type="SPS_D" />
      <DO name="Ind48" type="SPS_D" />
      <DO name="Ind49" type="SPS_D" />
      <DO name="Ind50" type="SPS_D" />
      <DO name="Ind51" type="SPS_D" />
      <DO name="Ind52" type="SPS_D" />
      <DO name="Ind53" type="SPS_D" />
      <DO name="Ind54" type="SPS_D" />
      <DO name="Ind55" type="SPS_D" />
      <DO name="Ind56" type="SPS_D" />
      <DO name="Ind57" type="SPS_D" />
      <DO name="Ind58" type="SPS_D" />
      <DO name="Ind59" type="SPS_D" />
      <DO name="Ind60" type="SPS_D" />
      <DO name="Ind61" type="SPS_D" />
      <DO name="Ind62" type="SPS_D" />
      <DO name="Ind63" type="SPS_D" />
      <DO name="Ind64" type="SPS_D" />
      <DO name="Ind65" type="SPS_D" />
      <DO name="Ind66" type="SPS_D" />
      <DO name="Ind67" type="SPS_D" />
      <DO name="Ind68" type="SPS_D" />
      <DO name="Ind69" type="SPS_D" />
      <DO name="Ind70" type="SPS_D" />
      <DO name="Ind71" type="SPS_D" />
      <DO name="Ind72" type="SPS_D" />
      <DO name="Ind73" type="SPS_D" />
      <DO name="Ind74" type="SPS_D" />
      <DO name="Ind75" type="SPS_D" />
      <DO name="Ind76" type="SPS_D" />
      <DO name="Ind77" type="SPS_D" />
      <DO name="Ind78" type="SPS_D" />
      <DO name="Ind79" type="SPS_D" />
      <DO name="Ind80" type="SPS_D" />
      <DO name="Ind81" type="SPS_D" />
      <DO name="Ind82" type="SPS_D" />
      <DO name="Ind83" type="SPS_D" />
      <DO name="Ind84" type="SPS_D" />
      <DO name="Ind85" type="SPS_D" />
      <DO name="Ind86" type="SPS_D" />
      <DO name="Ind87" type="SPS_D" />
      <DO name="Ind88" type="SPS_D" />
      <DO name="Ind89" type="SPS_D" />
      <DO name="Ind90" type="SPS_D" />
      <DO name="Ind91" type="SPS_D" />
      <DO name="Ind92" type="SPS_D" />
      <DO name="Ind93" type="SPS_D" />
      <DO name="Ind94" type="SPS_D" />
      <DO name="Ind95" type="SPS_D" />
      <DO name="Ind96" type="SPS_D" />
      <DO name="Ind97" type="SPS_D" />
      <DO name="Ind98" type="SPS_D" />
      <DO name="Ind99" type="SPS_D" />
      <DO name="Ind100" type="SPS_D" />
      <DO name="Ind101" type="SPS_D" />
      <DO name="Ind102" type="SPS_D" />
      <DO name="Ind103" type="SPS_D" />
      <DO name="Ind104" type="SPS_D" />
      <DO name="Ind105" type="SPS_D" />
      <DO name="Ind106" type="SPS_D" />
      <DO name="Ind107" type="SPS_D" />
      <DO name="Ind108" type="SPS_D" />
      <DO name="Ind109" type="SPS_D" />
      <DO name="Ind110" type="SPS_D" />
      <DO name="Ind111" type="SPS_D" />
      <DO name="Ind112" type="SPS_D" />
      <DO name="Ind113" type="SPS_D" />
      <DO name="Ind114" type="SPS_D" />
      <DO name="Ind115" type="SPS_D" />
      <DO name="Ind116" type="SPS_D" />
      <DO name="Ind117" type="SPS_D" />
      <DO name="Ind118" type="SPS_D" />
      <DO name="Ind119" type="SPS_D" />
      <DO name="Ind120" type="SPS_D" />
      <DO name="Ind121" type="SPS_D" />
      <DO name="Ind122" type="SPS_D" />
      <DO name="Ind123" type="SPS_D" />
      <DO name="Ind124" type="SPS_D" />
      <DO name="Ind125" type="SPS_D" />
      <DO name="Ind126" type="SPS_D" />
      <DO name="Ind127" type="SPS_D" />
      <DO name="Ind128" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_15" desc="Generic Process I/O (w.r.t 15 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_16" desc="Generic Process I/O (w.r.t 16 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_32" desc="Generic Process I/O (w.r.t 32 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_32_CTRL" desc="Generic process I/O (w.r.t 32 Indications Ctrl i/p)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="SPCSO1" type="SPC_CONTROL" />
      <DO name="SPCSO2" type="SPC_CONTROL" />
      <DO name="SPCSO3" type="SPC_CONTROL" />
      <DO name="SPCSO4" type="SPC_CONTROL" />
      <DO name="SPCSO5" type="SPC_CONTROL" />
      <DO name="SPCSO6" type="SPC_CONTROL" />
      <DO name="SPCSO7" type="SPC_CONTROL" />
      <DO name="SPCSO8" type="SPC_CONTROL" />
      <DO name="SPCSO9" type="SPC_CONTROL" />
      <DO name="SPCSO10" type="SPC_CONTROL" />
      <DO name="SPCSO11" type="SPC_CONTROL" />
      <DO name="SPCSO12" type="SPC_CONTROL" />
      <DO name="SPCSO13" type="SPC_CONTROL" />
      <DO name="SPCSO14" type="SPC_CONTROL" />
      <DO name="SPCSO15" type="SPC_CONTROL" />
      <DO name="SPCSO16" type="SPC_CONTROL" />
      <DO name="SPCSO17" type="SPC_CONTROL" />
      <DO name="SPCSO18" type="SPC_CONTROL" />
      <DO name="SPCSO19" type="SPC_CONTROL" />
      <DO name="SPCSO20" type="SPC_CONTROL" />
      <DO name="SPCSO21" type="SPC_CONTROL" />
      <DO name="SPCSO22" type="SPC_CONTROL" />
      <DO name="SPCSO23" type="SPC_CONTROL" />
      <DO name="SPCSO24" type="SPC_CONTROL" />
      <DO name="SPCSO25" type="SPC_CONTROL" />
      <DO name="SPCSO26" type="SPC_CONTROL" />
      <DO name="SPCSO27" type="SPC_CONTROL" />
      <DO name="SPCSO28" type="SPC_CONTROL" />
      <DO name="SPCSO29" type="SPC_CONTROL" />
      <DO name="SPCSO30" type="SPC_CONTROL" />
      <DO name="SPCSO31" type="SPC_CONTROL" />
      <DO name="SPCSO32" type="SPC_CONTROL" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_64" desc="Generic Process I/O (w.r.t 64 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
      <DO name="Ind33" type="SPS_D" />
      <DO name="Ind34" type="SPS_D" />
      <DO name="Ind35" type="SPS_D" />
      <DO name="Ind36" type="SPS_D" />
      <DO name="Ind37" type="SPS_D" />
      <DO name="Ind38" type="SPS_D" />
      <DO name="Ind39" type="SPS_D" />
      <DO name="Ind40" type="SPS_D" />
      <DO name="Ind41" type="SPS_D" />
      <DO name="Ind42" type="SPS_D" />
      <DO name="Ind43" type="SPS_D" />
      <DO name="Ind44" type="SPS_D" />
      <DO name="Ind45" type="SPS_D" />
      <DO name="Ind46" type="SPS_D" />
      <DO name="Ind47" type="SPS_D" />
      <DO name="Ind48" type="SPS_D" />
      <DO name="Ind49" type="SPS_D" />
      <DO name="Ind50" type="SPS_D" />
      <DO name="Ind51" type="SPS_D" />
      <DO name="Ind52" type="SPS_D" />
      <DO name="Ind53" type="SPS_D" />
      <DO name="Ind54" type="SPS_D" />
      <DO name="Ind55" type="SPS_D" />
      <DO name="Ind56" type="SPS_D" />
      <DO name="Ind57" type="SPS_D" />
      <DO name="Ind58" type="SPS_D" />
      <DO name="Ind59" type="SPS_D" />
      <DO name="Ind60" type="SPS_D" />
      <DO name="Ind61" type="SPS_D" />
      <DO name="Ind62" type="SPS_D" />
      <DO name="Ind63" type="SPS_D" />
      <DO name="Ind64" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="GGIO" id="GGIO_IND_8" desc="Generic Process I/O (w.r.t 8 Indication Elements)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="LGOS" id="LGOS_SYSTEM" desc="Monitoring of GOOSE messages">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="St" type="SPS_WD" />
      <DO name="SimSt" type="SPS_WD" />
      <DO name="GoCBRef" type="ORG_SRC_REF" />
    </LNodeType>
    <LNodeType lnClass="LLN0" id="LLN0_STANDARD" desc="General Logical Node 0">
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="GrRef" type="ORG_SRC_REF" />
    </LNodeType>
    <LNodeType lnClass="LLN0" id="LLN0_STANDARD_MEA" desc="Measurements Logical Node 0">
      <DO name="NamPlt" type="LPL_LLN0_MEA" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="GrRef" type="ORG_SRC_REF" />
    </LNodeType>
    <LNodeType lnClass="LLN0" id="LLN0_STANDARD_WITH_CTRLMOD" desc="Logical Node 0">
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="Beh" type="ENS_BEH_FOUR_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_CTRL_LD_MOD_2" />
      <DO name="GrRef" type="ORG_SRC_REF" />
    </LNodeType>
    <LNodeType lnClass="LLN0" id="LLN0_SYSTEM" desc="System Logical Node 0">
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_CTRL_LD_MOD" />
      <DO name="LEDRs" type="SPC_CONTROL" />
      <DO name="OrdRun" type="SPS_WD_PRIV" />
      <DO name="SyncSt" type="SPS_WD_PRIV" />
    </LNodeType>
    <LNodeType lnClass="LPHD" id="LPHD_STANDARD" desc="Px40 Physical Device Information">
      <DO name="PhyNam" type="DPL_STANDARD" />
      <DO name="PhyHealth" type="ENS_HEALTH" />
      <DO name="Proxy" type="SPS_D" />
      <DO name="PwrUp" type="SPS_D" />
    </LNodeType>
    <LNodeType lnClass="LPHD" id="LPHD_SYSTEM" desc="Physical device information">
      <DO name="PhyNam" type="DPL_STANDARD" />
      <DO name="PhyHealth" type="ENS_HEALTH" />
      <DO name="Proxy" type="SPS_D" />
      <DO name="PwrUp" type="SPS_D" />
      <DO name="Sim" type="SPC_CONTROL" />
    </LNodeType>
    <LNodeType lnClass="MLFR" id="MLFR_FAULT" desc="Measurements of Fault Record">
      <DO name="NamPlt" type="LPL_LN_PRIV" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS_DN" />
      <DO name="Health" type="ENS_HEALTH_DN" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS_DN" />
      <DO name="AFlt" type="WYE_SEG_PRIV" />
      <DO name="CBOpTim" type="MV_FLOAT_PRIV" />
      <DO name="FltDur" type="MV_FLOAT_PRIV" />
      <DO name="PhVFlt" type="WYE_SEG_PRIV" />
      <DO name="RlyTrTim" type="MV_FLOAT_PRIV" />
      <DO name="IrefDiff" type="MV_FLOAT_PRIV" />
      <DO name="IrefBias" type="MV_FLOAT_PRIV" />
      <DO name="Hz" type="MV_FLOAT_PRIV" />
      <DO name="Vn" type="MV_FLOAT_PRIV" />
    </LNodeType>
    <LNodeType lnClass="MMTR" id="MMTR_PRIV" desc="Metering">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="TotWh" type="BCR_PRIV" />
      <DO name="TotVArh" type="BCR_PRIV" />
      <DO name="SupWh" type="BCR_PRIV" />
      <DO name="SupVArh" type="BCR_PRIV" />
      <DO name="DmdWh" type="BCR_PRIV" />
      <DO name="DmdVArh" type="BCR_PRIV" />
      <DO name="MTRRs" type="SPC_CTRL_PRV_NS" />
    </LNodeType>
    <LNodeType lnClass="MMXU" id="MMXU_FOURIER_P140" desc="Standard measurements">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="TotW" type="MV_FLOAT" />
      <DO name="TotVAr" type="MV_FLOAT" />
      <DO name="TotVA" type="MV_FLOAT" />
      <DO name="TotPF" type="MV_FLOAT" />
      <DO name="Hz" type="MV_FLOAT" />
      <DO name="PPV" type="DEL_SEG_ANG" />
      <DO name="PhV" type="WYE_SEG_RES_D" />
      <DO name="A" type="WYE_SEG_RES_D" />
      <DO name="NeutA1" type="WYE_RES_ANG_D_PRIV" />
      <DO name="NeutA2" type="WYE_RES_ANG_D_PRIV" />
      <DO name="W" type="WYE_SEG" />
      <DO name="VAr" type="WYE_SEG" />
      <DO name="VA" type="WYE_SEG" />
      <DO name="PF" type="WYE_SEG" />
    </LNodeType>
    <LNodeType lnClass="MMXU" id="MMXU_FOURIER_P140_EXT" desc="Standard measurements including df/dt">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="TotW" type="MV_FLOAT" />
      <DO name="TotVAr" type="MV_FLOAT" />
      <DO name="TotVA" type="MV_FLOAT" />
      <DO name="TotPF" type="MV_FLOAT" />
      <DO name="Hz" type="MV_FLOAT" />
      <DO name="PPV" type="DEL_SEG_ANG" />
      <DO name="PhV" type="WYE_SEG_RES_D" />
      <DO name="A" type="WYE_SEG_RES_D" />
      <DO name="NeutA1" type="WYE_RES_ANG_D_PRIV" />
      <DO name="NeutA2" type="WYE_RES_ANG_D_PRIV" />
      <DO name="W" type="WYE_SEG" />
      <DO name="VAr" type="WYE_SEG" />
      <DO name="VA" type="WYE_SEG" />
      <DO name="PF" type="WYE_SEG" />
      <DO name="DfDt" type="MV_FLOAT_PRIV" />
    </LNodeType>
    <LNodeType lnClass="MMXU" id="MMXU_RMS_P140" desc="Standard measurements (w.r.t RMS Values - P140)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="PhV" type="WYE_SEG_D" />
      <DO name="A" type="WYE_SEG_D" />
    </LNodeType>
    <LNodeType lnClass="MSQI" id="MSQI_ALL" desc="Sequence and imbalance (w.r.t Pos, Neq, Zero)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="SeqA" type="SEQ_MAG_ANG" />
      <DO name="SeqV" type="SEQ_MAG_ANG" />
      <DO name="ImbNgA" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType lnClass="MSTA" id="MSTA_I_W_VAR" desc="Metering Statistics (w.r.t Current, Real + Reactive Power - Average + Max values)">
      <DO name="NamPlt" type="LPL_LN_PRIV" />
      <DO name="Beh" type="ENS_HEALTH_DN" />
      <DO name="Health" type="ENS_HEALTH_DN" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS_DN" />
      <DO name="AvAmps1" type="MV_FLOAT_D_DN" />
      <DO name="AvAmps2" type="MV_FLOAT_D_DN" />
      <DO name="AvAmps3" type="MV_FLOAT_D_DN" />
      <DO name="AvAmps4" type="MV_FLOAT_D_DN" />
      <DO name="AvAmps5" type="MV_FLOAT_D_DN" />
      <DO name="AvAmps6" type="MV_FLOAT_D_DN" />
      <DO name="MaxAmps1" type="MV_FLOAT_D_DN" />
      <DO name="MaxAmps2" type="MV_FLOAT_D_DN" />
      <DO name="MaxAmps3" type="MV_FLOAT_D_DN" />
      <DO name="AvW1" type="MV_FLOAT_D_DN" />
      <DO name="AvW2" type="MV_FLOAT_D_DN" />
      <DO name="MaxW" type="MV_FLOAT_D_DN" />
      <DO name="AvVAr1" type="MV_FLOAT_D_DN" />
      <DO name="AvVAr2" type="MV_FLOAT_D_DN" />
      <DO name="MaxVAr" type="MV_FLOAT_D_DN" />
    </LNodeType>
    <LNodeType lnClass="PDIF" id="PDIF_NEU" desc="Differential (w.r.t Neutral)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Op" type="ACT_NEU" />
      <DO name="DifAClc" type="WYE_INET" />
      <DO name="RstA" type="WYE_INET" />
    </LNodeType>
    <LNodeType lnClass="PFRC" id="PFRC_NO_SEG" desc="Rate of change of frequency (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTOC" id="PTOC_NEU" desc="Timed Overcurrent (w.r.t Neutral)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType lnClass="PTOC" id="PTOC_NO_SEG" desc="Timed Overcurrent (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTOC" id="PTOC_SEG" desc="Timed Overcurrent (w.r.t Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTOF" id="PTOF_NO_SEG" desc="Overfrequency (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTOV" id="PTOV_NEU" desc="Overvoltage (w.r.t Neutral)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType lnClass="PTOV" id="PTOV_NO_SEG" desc="Overvoltage (w.r.t Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTOV" id="PTOV_SEG" desc="Overvoltage (w.r.t Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTRC" id="PTRC_GLOBAL" desc="Protection trip conditioning">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Tr" type="ACT_SEG" />
      <DO name="Op" type="ACT_SEG_NEU" />
      <DO name="Str" type="ACD_SEG_NEU" />
    </LNodeType>
    <LNodeType lnClass="PTRC" id="PTRC_INDIVID_NO_SEG" desc="Protection trip conditioning">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="Str" type="ACD_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTTR" id="PTTR_NO_SEG" desc="Thermal overload (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Amp" type="MV_FLOAT" />
      <DO name="TmpRl" type="MV_FLOAT" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="MTRRs" type="SPC_CTRL_PRV_NS" />
      <DO name="AlmThm" type="SPS_WD" />
    </LNodeType>
    <LNodeType lnClass="PTUF" id="PTUF_NO_SEG" desc="Underfrequency (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="PTUV" id="PTUV_SEG" desc="Undervoltage (w.r.t Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType lnClass="RBRF" id="RBRF_EXTTRIP" desc="Breaker Failure (w.r.t External Tripping)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="OpEx" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType lnClass="RDRE" id="RDRE_BASIC" desc="Disturbance Recorder function (w.r.t Mandatory Attributes only)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="RcdMade" type="SPS_WD" />
      <DO name="FltNum" type="INS_BASIC" />
    </LNodeType>
    <LNodeType lnClass="RFLO" id="RFLO_BASIC" desc="Fault Locator (w.r.t Mandatory Attributes only)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="FltZ" type="CMV_MAG_FLOAT" />
      <DO name="FltDiskm" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType lnClass="RREC" id="RREC_NO_SEG" desc="Autoreclosing (w.r.t No Phase Segregation)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="OpCls" type="ACT_NO_SEG" />
      <DO name="AutoRecSt" type="ENS_AUTORECST" />
    </LNodeType>
    <LNodeType lnClass="TVTR" id="TVTR_SYSTEM" desc="Voltage transformer">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="EEHealth" type="ENS_HEALTH" />
      <DO name="EEName" type="DPL_PRIV" />
      <DO name="FuFail" type="SPS_WD" />
    </LNodeType>
    <LNodeType lnClass="XCBR" id="XCBR_BASIC" desc="Circuit Breaker (w.r.t Mandatory Attributes Only)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="EEHealth" type="ENS_HEALTH" />
      <DO name="Loc" type="SPS_WD" />
      <DO name="OpCnt" type="INS_BASIC" />
      <DO name="CBOpCap" type="ENS_CBCAP" />
      <DO name="SumSwARs" type="BCR_PRIV" />
      <DO name="Pos" type="DPC_STATUS" />
      <DO name="BlkOpn" type="SPC_STATUS" />
      <DO name="BlkCls" type="SPC_STATUS" />
    </LNodeType>
    <LNodeType lnClass="XSWI" id="XSWI_BASIC" desc="Circuit Switch (w.r.t Switch Status and Control)">
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Beh" type="ENS_BEH_THREE_STATUS" />
      <DO name="Health" type="ENS_HEALTH" />
      <DO name="Mod" type="ENC_MOD_THREE_STATUS" />
      <DO name="Loc" type="SPS_WD" />
      <DO name="EEHealth" type="ENS_HEALTH" />
      <DO name="OpCnt" type="INS_BASIC" />
      <DO name="Pos" type="DPC_STATUS" />
      <DO name="BlkOpn" type="SPC_STATUS" />
      <DO name="BlkCls" type="SPC_STATUS" />
      <DO name="SwTyp" type="ENS_SWI_TYPE" />
      <DO name="SwOpCap" type="ENS_CBCAP" />
    </LNodeType>
    <DOType id="ACD_NEU" desc="Directional Protection Activation Information (w.r.t Neutral)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACD_NO_SEG" desc="Directional Protection Activation Information (w.r.t No Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACD_SEG" desc="Directional Protection Activation Information (w.r.t Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACD_SEG_NEU" desc="Directional Protection Activation Information (w.r.t Phase Segregation + Neutral)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACT_NEU" desc="Protection Activation Information (w.r.t Neutral)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACT_NO_SEG" desc="Protection Activation Information (w.r.t No Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACT_SEG" desc="Protection Activation Information (w.r.t Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ACT_SEG_NEU" desc="Protection Activation Information" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="BCR_PRIV" desc="Binary Counter Reading" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="CMV_MAG_FLOAT" desc="Complex Measured value (w.r.t Floating Point Magnitude)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_Magnitude_Float" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_Multiplier" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="db" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig_Deadband" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="CMV_MAG_ANG_FLOAT" desc="Phase to phase measurements for a 3-Phase system  (w.r.t Phase Segregation + Angle)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_MagnitudeAngle_Float" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_Multiplier" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="db" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig_Deadband" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="DEL_SEG_ANG" desc="Complex Measured value (w.r.t Floating Point Magnitude and Angle)" cdc="DEL">
      <SDO name="phsAB" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase A to Phase B" />
      <SDO name="phsBC" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase B to Phase C" />
      <SDO name="phsCA" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase C to Phase A" />
    </DOType>
    <DOType id="DPC_CONTROL" desc="Controllable Double Point" cdc="DPC">
      <DA name="SBO" bType="VisString129" dchg="false" qchg="false" dupd="false" fc="CO">
        <ProtNs>IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="DPC_CONTROL_SelectWithValue" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Oper" bType="Struct" type="DPC_CONTROL_Operate" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Cancel" bType="Struct" type="DPC_CONTROL_Cancel" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="DPC_STATUS" desc="Controllable Double Point(w.r.t Status Only)" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="DPL_PRIV" desc="Device name plate" cdc="DPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="DPL_STANDARD" desc="Standard Device Name Plate" cdc="DPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="hwRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="serNum" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="model" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="location" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="ENC_CTRL_LD_MOD" desc="Controllable enumerated status" cdc="ENC">
      <DA name="SBO" bType="VisString129" dchg="false" qchg="false" dupd="false" fc="CO">
        <ProtNs>IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="ENC_CTRL_LD_MOD_SelectWithValue" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Oper" bType="Struct" type="ENC_CTRL_LD_MOD_Operate" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ENC_CTRL_LD_MOD_Cancel" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="ENC_CTRL_LD_MOD_2" desc="Controllable enumerated status  (includes three status, used for child LD.LLN0)" cdc="ENC">
      <DA name="SBO" bType="VisString129" dchg="false" qchg="false" dupd="false" fc="CO">
        <ProtNs>IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="ENC_CTRL_LD_MOD_2_SelectWithValue" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Oper" bType="Struct" type="ENC_CTRL_LD_MOD_2_Operate" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ENC_CTRL_LD_MOD_2_Cancel" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" type="Mod_2" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="ENC_MOD_THREE_STATUS" desc="Controllable enumerated mode status (with 3 status)" cdc="ENC">
      <DA name="stVal" bType="Enum" type="Mod_3" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="ENC_MOD_THREE_STATUS_DN" desc="Controllable enumerated status (with 3 status and dataNs used for the Mod in the extended LN)" cdc="ENC">
      <DA name="stVal" bType="Enum" type="Mod_3" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="ENS_AUTORECST" desc="Enumerated status" cdc="ENS">
      <DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" qchg="false" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ENS_BEH_FOUR_STATUS" desc="Enumerated behaviour status (with 4 status )" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh_4" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ENS_BEH_THREE_STATUS" desc="Enumerated behaviour status (with 3 status)" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh_3" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ENS_BEH_THREE_STATUS_DN" desc="Enumerated behaviour status (with 3 status and dataNS)" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh_3" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="ENS_CBCAP" desc="Enumerated status (w.r.t CB operating cabability)" cdc="ENS">
      <DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ENS_HEALTH" desc="Enumerated status" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="ENS_HEALTH_DN" desc="Enumerated status (with dataDs)" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="ENS_SWI_TYPE" desc="Enumerated status" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwType" dchg="true" qchg="false" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="INC_MOD_STD" desc="Controllable Integer Status" cdc="INC">
      <DA name="stVal" bType="INT32" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="INS_BASIC" desc="Integer Status (w.r.t Mandatory Options Only)" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="LPL_LLN0" desc="Logical Node 0 Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="configRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="ldNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="LPL_LLN0_MEA" desc="Measurements Logical Node 0 name plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="configRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="ldNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="LPL_LN" desc="Standard Logical Node Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="LPL_LN_PRIV" desc="Logical Node name plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="lnNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="MV_FLOAT" desc="Measured value (w.r.t. Floating Point value)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_Multiplier" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="db" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig_Deadband" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="MV_FLOAT_D_DN" desc="Measured value (w.r.t Floating Point Value with Description)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_Multiplier" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="db" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig_Deadband" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="MV_FLOAT_PRIV" desc="Measured value (used for extended DO)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" dchg="true" qchg="false" dupd="true" fc="MX" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_Multiplier" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="db" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig_Deadband" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="ORG_SRC_REF" desc="Object reference settings" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" dchg="false" qchg="false" dupd="false" fc="SP" />
    </DOType>
    <DOType id="SEQ_MAG_ANG" desc="Sequence components of a measurement value (w.r.t Magnitudes + Angles)" cdc="SEQ">
      <SDO name="c1" type="CMV_MAG_ANG_FLOAT" desc="Sequence component 1 (For semantic meaning see seqT)" />
      <SDO name="c2" type="CMV_MAG_ANG_FLOAT" desc="Sequence component 2 (For semantic meaning see seqT)" />
      <SDO name="c3" type="CMV_MAG_ANG_FLOAT" desc="Sequence component 3 (For semantic meaning see seqT)" />
      <DA name="seqT" bType="Enum" type="seqT" dchg="false" qchg="false" dupd="false" fc="MX" />
    </DOType>
    <DOType id="SPC_CONTROL" desc="Controllable Single Point" cdc="SPC">
      <DA name="SBO" bType="VisString129" dchg="false" qchg="false" dupd="false" fc="CO">
        <ProtNs>IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="SPC_CONTROL_SelectWithValue" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Oper" bType="Struct" type="SPC_CONTROL_Operate" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SPC_CONTROL_Cancel" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="SPC_CTRL_PRV_NS" desc="Controllable Single Point (NAME SPACE)" cdc="SPC">
      <DA name="SBO" bType="VisString129" dchg="false" qchg="false" dupd="false" fc="CO">
        <ProtNs>IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="SPC_CTRL_PRV_NS_SelectWithValue" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Oper" bType="Struct" type="SPC_CTRL_PRV_NS_Operate" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SPC_CTRL_PRV_NS_Cancel" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="origin" bType="Struct" type="Originator" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" dchg="true" qchg="false" dupd="false" fc="CF" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="SPC_STATUS" desc="Controllable Single Point (w.r.t Status Only)" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="SPS_D" desc="Standard Single Point Status (with Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="SPS_WD" desc="Single Point Status (without Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="SPS_WD_PRIV" desc="Single Point Status (without Description with Name Space))" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="WYE_INET" desc="Phase to ground measurements for a 3-Phase system (w.r.t Net Current)" cdc="WYE">
      <SDO name="net" type="CMV_MAG_FLOAT" desc="Measurement values for the net (sum of all phases) system current" />
    </DOType>
    <DOType id="WYE_RES_ANG_D_PRIV" desc="Phase to ground measurements for a 3-Phase system" cdc="WYE">
      <SDO name="res" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for the residual system current" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="WYE_SEG" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Segregation)" cdc="WYE">
      <SDO name="phsA" type="CMV_MAG_FLOAT" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_MAG_FLOAT" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_MAG_FLOAT" desc="Measurement values for Phase C" />
    </DOType>
    <DOType id="WYE_SEG_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Segregation + Description)" cdc="WYE">
      <SDO name="phsA" type="CMV_MAG_FLOAT" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_MAG_FLOAT" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_MAG_FLOAT" desc="Measurement values for Phase C" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="WYE_SEG_PRIV" desc="Phase to ground measurements for a 3-Phase system" cdc="WYE">
      <SDO name="phsA" type="CMV_MAG_FLOAT" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_MAG_FLOAT" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_MAG_FLOAT" desc="Measurement values for Phase C" />
      <DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX" />
    </DOType>
    <DOType id="WYE_SEG_RES_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Segregation + Residual + Description)" cdc="WYE">
      <SDO name="phsA" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for Phase C" />
      <SDO name="neut" type="CMV_MAG_ANG_FLOAT" desc="Measurement values for neutral input" />
      <DA name="d" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DAType id="DPC_CONTROL_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="DPC_CONTROL_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="DPC_CONTROL_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_2_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod_2" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_2_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod_2" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_2_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="Enum" type="Mod_2" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CONTROL_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CONTROL_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CONTROL_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CTRL_PRV_NS_SelectWithValue" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CTRL_PRV_NS_Operate" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <BDA desc="Control element" name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SPC_CTRL_PRV_NS_Cancel" desc="Control Object">
      <BDA desc="Control element" name="ctlVal" bType="BOOLEAN" />
      <BDA desc="Control element" name="origin" bType="Struct" type="Originator" />
      <BDA desc="Control element" name="ctlNum" bType="INT8U" />
      <BDA desc="Control element" name="T" bType="Timestamp" />
      <BDA desc="Control element" name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_Float" desc="General analogue value (w.r.t Floating Point value)">
      <BDA desc="Floating point value" name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig_Deadband" desc="Measurement range configuration">
      <BDA desc="High High range limit" name="hhLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="High range limit" name="hLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Low range limit" name="lLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Low Low range limit" name="llLim" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Minimum process measurement for which values of i and f are considered within limits" name="min" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="Maximum process measurement for which values of i and f are considered within limits" name="max" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Unit_Multiplier" desc="SI Unit definitions">
      <BDA desc="SI Unit" name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Vector_Magnitude_Float" desc="Complex vector (w.r.t Floating Point Magnitude value)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Vector_MagnitudeAngle_Float" desc="Complex vector (w.r.t Floating Point Magnitude and Angle values)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="The angle of the complex value (the unit is degrees)" name="ang" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Originator" desc="Originator of the last change of data attribute representing the value of a controllable data object">
      <BDA desc="Originator category (Not-supported, bay-control, station-control, remote-control, automatic-bay, automatic-station, automatic-remote, maintenance or process)" name="orCat" bType="Enum" type="orCategory" />
      <BDA desc="Originator identification (Null value indicates unknown or not reported)" name="orIdent" bType="Octet64" />
    </DAType>
    <EnumType id="AutoRecSt" desc="Auto-Reclose Status">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="Beh" desc="Behaviour">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Beh_3" desc="Behaviour including 3 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="Beh_4" desc="Behaviour including 4 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap" desc="Enumeration for CB Operation">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="ctlModel" desc="Control Model">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Dbpos" desc="Circuit Breaker position">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="dir" desc="Direction">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="Health" desc="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Mod" desc="Mode">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod_2" desc="Mode including 2 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod_3" desc="Mode including 3 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="seqT" desc="Sequence Measurement Type">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="SwType" desc="Switch Type">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="multiplier" desc="Exponents of the multiplier value in base 10.">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">μ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="orCategory" desc="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIUnit" desc="SI Units derived from ISO/IEC 1000">
      <EnumVal ord="-16">years</EnumVal>
      <EnumVal ord="-15">months</EnumVal>
      <EnumVal ord="-14">weeks</EnumVal>
      <EnumVal ord="-13">V/s</EnumVal>
      <EnumVal ord="-12">mins</EnumVal>
      <EnumVal ord="-11">hours</EnumVal>
      <EnumVal ord="-10">days</EnumVal>
      <EnumVal ord="-9">°F</EnumVal>
      <EnumVal ord="-8">ratio</EnumVal>
      <EnumVal ord="-7">miles</EnumVal>
      <EnumVal ord="-6">inches</EnumVal>
      <EnumVal ord="-5">feet</EnumVal>
      <EnumVal ord="-4">df/dt</EnumVal>
      <EnumVal ord="-3">hz/s</EnumVal>
      <EnumVal ord="-2">%</EnumVal>
      <EnumVal ord="-1">pu</EnumVal>
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="AddCause" desc="AddCause">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="Error" desc="Error">
      <EnumVal ord="0">No error</EnumVal>
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">Timeout Test Not OK</EnumVal>
      <EnumVal ord="3">Operator test Not OK</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>